PROGRAM Main
{ VariableWorksheet := 'Variables' }
﻿{GroupDefinition(0,'Keep AMM')}
{GroupDefinition(28,'Functions safety loop')}
{GroupDefinition(46,'General')}
{GroupDefinition(59,'Function 01 - Speed')}
{GroupDefinition(78,'Function 02 - Misfire')}
{GroupDefinition(80,'Function 03 - Oil pressure MIN')}
{GroupDefinition(95,'Function 04 - Oil pressure MAX')}
{GroupDefinition(107,'Function 05 - ECW pressure MIN')}
{GroupDefinition(118,'Function 06 - ECW pressure MAX')}
{GroupDefinition(129,'Function 07 - Grid disconnection')}
{GroupDefinition(137,'Function 08 - Overload')}
{GroupDefinition(140,'Function 09 - Insufficient ventilation')}
{GroupDefinition(143,'Function 10 - Emergency stop')}
{GroupDefinition(146,'Function 11 - Safety loop')}
{GroupDefinition(150,'Function 12 - Gas supply interruption')}
{GroupDefinition(168,'Function 16 - Purge flap leakage')}
{GroupDefinition(174,'Function 17 - Purge cranking')}
{GroupDefinition(189,'Function 20 - Heating water system protection')}
{GroupDefinition(191,'Function 21 - Exhaust gas backpressure')}
{GroupDefinition(194,'Safety loop')}

VAR_INPUT {Group(0)}
END_VAR

VAR_OUTPUT {Group(0)}
END_VAR

VAR {Group(0)}
    {LINE(1)}
    xKeepAMM_2s_W9514 : KeepAMM_2s; (*FuB*)
    {LINE(2)}
    xKeepAMM_2s_W9515 : KeepAMM_2s; (*FuB*)
    {LINE(3)}
    xKeepAMM_2s_W9517 : KeepAMM_2s; (*FuB*)
    {LINE(4)}
    xKeepAMM_2s_W9518 : KeepAMM_2s; (*FuB*)
    {LINE(5)}
    xKeepAMM_2s_W9519 : KeepAMM_2s; (*FuB*)
    {LINE(6)}
    xKeepAMM_2s_W9520 : KeepAMM_2s; (*FuB*)
    {LINE(7)}
    xKeepAMM_2s_W9587 : KeepAMM_2s; (*FuB*)
    {LINE(8)}
    xKeepAMM_2s_W9593 : KeepAMM_2s; (*FuB*)
    {LINE(9)}
    xKeepAMM_2s_A2384 : KeepAMM_2s; (*FuB*)
    {LINE(10)}
    xKeepAMM_2s_A2386 : KeepAMM_2s; (*FuB*)
    {LINE(11)}
    xKeepAMM_2s_A2388 : KeepAMM_2s; (*FuB*)
    {LINE(12)}
    xKeepAMM_2s_A2389 : KeepAMM_2s; (*FuB*)
    {LINE(13)}
    xKeepAMM_2s_A2390 : KeepAMM_2s; (*FuB*)
    {LINE(14)}
    xKeepAMM_2s_A2392 : KeepAMM_2s; (*FuB*)
    {LINE(15)}
    xKeepAMM_2s_A2394 : KeepAMM_2s; (*FuB*)
    {LINE(16)}
    xKeepAMM_2s_A2396 : KeepAMM_2s; (*FuB*)
    {LINE(17)}
    xKeepAMM_2s_A2398 : KeepAMM_2s; (*FuB*)
    {LINE(18)}
    xKeepAMM_2s_A9408 : KeepAMM_2s; (*FuB*)
    {LINE(19)}
    xKeepAMM_2s_A9410 : KeepAMM_2s; (*FuB*)
    {LINE(20)}
    xKeepAMM_2s_A9413 : KeepAMM_2s; (*FuB*)
    {LINE(21)}
    xKeepAMM_2s_A9414 : KeepAMM_2s; (*FuB*)
    {LINE(22)}
    xKeepAMM_2s_A9425 : KeepAMM_2s; (*FuB*)
    {LINE(23)}
    xKeepAMM_2s_A9426 : KeepAMM_2s; (*FuB*)
    {LINE(24)}
    xKeepAMM_2s_A9427 : KeepAMM_2s; (*FuB*)
    {LINE(25)}
    xKeepAMM_2s_A9429 : KeepAMM_2s; (*FuB*)
    {LINE(26)}
    xKeepAMM_2s_A9433 : KeepAMM_2s; (*FuB*)
    {LINE(27)}
    xKeepAMM_2s_A9434 : KeepAMM_2s; (*FuB*)
END_VAR

VAR_INPUT {Group(28)}
END_VAR

VAR_OUTPUT {Group(28)}
END_VAR

VAR {Group(28)}
    {LINE(29)}
    sbF00_OK_SafeModuleOK_ALL : SAFEBOOL; (*Safety function 00 OK - All safe modules OK*)
    {LINE(30)}
    sbF01_OK_Speed : SAFEBOOL; (*Safety function 01 OK - Speed measurement*)
    {LINE(31)}
    sbF02_OK_Misfire : SAFEBOOL; (*Safety function 02 OK - Misfire*)
    {LINE(32)}
    sbF03_OK_Oil_Pr_Min : SAFEBOOL; (*Safety function 03 OK - Oil pressure minimum*)
    {LINE(33)}
    sbF04_OK_Oil_Pr_Max : SAFEBOOL; (*Safety function 04 OK - Oil pressure maximum*)
    {LINE(34)}
    sbF05_OK_ECW_Pr_Min : SAFEBOOL; (*Safety function 05 OK - Engine cooling water pressure minimum*)
    {LINE(35)}
    sbF06_OK_ECW_Pr_Max : SAFEBOOL; (*Safety function 06 OK - Engine cooling water pressure maximum*)
    {LINE(36)}
    sbF07_OK_Grid : SAFEBOOL; (*Safety function 07 OK - Grid disconnection*)
    {LINE(37)}
    sbF08_OK_Overload : SAFEBOOL; (*Safety function 08 OK - Overload*)
    {LINE(38)}
    sbF09_OK_Ventilation : SAFEBOOL; (*Safety function 09 OK - Insufficient ventilation*)
    {LINE(39)}
    sbF10_OK_EmStop : SAFEBOOL; (*Safety function 10 OK - Emergency stop*)
    {LINE(40)}
    sbF11_OK_SafetyLoop : SAFEBOOL; (*Safety function 11 OK - Safety loop*)
    {LINE(41)}
    sbF12_OK_Gas : SAFEBOOL; (*Safety function 12 OK - Gas supply interruption*)
    {LINE(42)}
    sbF16_OK_Purge : SAFEBOOL; (*Safety function 16 OK - Purge flap leakage*)
    {LINE(43)}
    sbF20_OK_HeatWater : SAFEBOOL; (*Safety function 20 OK - Heating water system protection*)
    {LINE(44)}
    sbF21_OK_Pr_EG_Hi : SAFEBOOL; (*Safety function 21 OK - Exhaust gas backpressure high*)
    {LINE(45)}
    sbF99_OK_OverAll : SAFEBOOL; (*Safety function 99 OK - Over all functions*)
END_VAR

VAR_INPUT {Group(46)}
END_VAR

VAR_OUTPUT {Group(46)}
END_VAR

VAR {Group(46)}
    {LINE(47)}
    sbReset_SafetyLoop : SAFEBOOL; (*Reset safety loop*)
    {LINE(48)}
    sbEngineType6 : SAFEBOOL; (*Engine type 6 is active*)
    {LINE(49)}
    xF_TRIG_Reset_SL : F_TRIG_S; (*FuB*)
    {LINE(50)}
    xTP_Reset_Safety_2s : TP_S; (*FuB*)
    {LINE(51)}
    xRO_SM102 : RO_SMxxx; (*FuB*)
    {LINE(52)}
    xRO_SM205 : RO_SMxxx; (*FuB*)
    {LINE(53)}
    xRO_SM206 : RO_SMxxx; (*FuB*)
    {LINE(54)}
    xRO_SM207 : RO_SMxxx; (*FuB*)
    {LINE(55)}
    xRO_SM209 : RO_SMxxx; (*FuB*)
    {LINE(56)}
    xRO_SM210 : RO_SMxxx; (*FuB*)
    {LINE(57)}
    xPARA_BOOL : PARA_BOOL; (*FuB*)
    {LINE(58)}
    xPARA_INT : PARA_INT; (*FuB*)
END_VAR

VAR_INPUT {Group(59)}
END_VAR

VAR_OUTPUT {Group(59)}
END_VAR

VAR {Group(59)}
    {LINE(60)}
    siN_EngAct : SAFEDINT; (*Actual engine speed [rpm]*)
    {LINE(61)}
    siN_EngAct_Diff : SAFEDINT; (*Actual engine speed difference [rpm]*)
    {LINE(62)}
    sbN_Standstill : SAFEBOOL; (*Actual engine speed <  80rpm*)
    {LINE(63)}
    sbN_Standstill_60s : SAFEBOOL; (*Actual engine speed <  80rpm for 60s*)
    {LINE(64)}
    sbN_EngAct_60 : SAFEBOOL; (*Actual engine speed >= 60rpm*)
    {LINE(65)}
    sbN_EngAct_80 : SAFEBOOL; (*Actual engine speed >= 80rpm*)
    {LINE(66)}
    sbN_EngAct_Nom90 : SAFEBOOL; (*Actual engine speed >= 90% of nominal speed*)
    {LINE(67)}
    sbN_EngAct_Nom90_10s : SAFEBOOL; (*Actual engine speed >= 90% of nominal speed for 10s*)
    {LINE(68)}
    sbN_EngAct_500 : SAFEBOOL; (*Actual engine speed >= 500rpm*)
    {LINE(69)}
    sbN_EngOperation : SAFEBOOL; (*Actual engine speed >= 800rpm*)
    {LINE(70)}
    sbN_EngAct_DiffOK : SAFEBOOL; (*Speed difference calculation OK*)
    {LINE(71)}
    xCONV_F01_N_EngAct : SAFEINT_TO_SAFEDINT; (*FuB*)
    {LINE(72)}
    xCONV_F01_N_EngAct_Ign : SAFEINT_TO_SAFEDINT; (*FuB*)
    {LINE(73)}
    xTON_F01_Eng_Start_10s : TON_S; (*FuB*)
    {LINE(74)}
    xET_N_Nom90_10s : ELAPSED_TIME; (*FuB*)
    {LINE(75)}
    xET_N_Standstill_60s : ELAPSED_TIME; (*FuB*)
    {LINE(76)}
    xET_SDC_30s : ELAPSED_TIME; (*FuB*)
    {LINE(77)}
    xDEV_EngAct : DEVIATION; (*FuB*)
END_VAR

VAR_INPUT {Group(78)}
END_VAR

VAR_OUTPUT {Group(78)}
END_VAR

VAR {Group(78)}
    {LINE(79)}
    xDI_MON_Ign_Run : DI_MON; (*FuB*)
END_VAR

VAR_INPUT {Group(80)}
END_VAR

VAR_OUTPUT {Group(80)}
END_VAR

VAR {Group(80)}
    {LINE(81)}
    siPr_EO : SAFEDINT; (*Oil pressure at last lubrication point [mbar]*)
    {LINE(82)}
    siPr_EO_Saved : SAFEDINT {Feedback(true)}; (*Oil pressure at last lubrication point - Last cycle [mbar]*)
    {LINE(83)}
    siPr_EO_Standstill : SAFEDINT; (*Oil pressure at last lubrication point - At standstill [mbar]*)
    {LINE(84)}
    siPr_EO_Diff : SAFEDINT; (*Actual oil pressure difference between the sensors [mbar]*)
    {LINE(85)}
    sbPr_EO_DiffOK : SAFEBOOL; (*Pressure difference calculation OK*)
    {LINE(86)}
    sbPr_EO_MsOK : SAFEBOOL; (*Oil pressure at last lubrication point - Measurement signal OK*)
    {LINE(87)}
    sbSL_OK_EO_Ms : SAFEBOOL; (*Safety loop OK - Oil pressure at last lubrication point - Measurement signal OK*)
    {LINE(88)}
    xINTERPOLATION_F03_Pr_EO_Min : INTERPOLATION; (*FuB*)
    {LINE(89)}
    xR_TRIG_F03_Nom90 : R_TRIG_S; (*FuB*)
    {LINE(90)}
    xSCALE_F03_AI_Pr_EO : SCALE_AI; (*FuB*)
    {LINE(91)}
    xSET_F03_Pr_EO_Standstill : SET_DINT_S; (*FuB*)
    {LINE(92)}
    xFROZEN_EO : FROZEN; (*FuB*)
    {LINE(93)}
    xDEV_EO : DEVIATION; (*FuB*)
    {LINE(94)}
    xTOF_F03_Pr_EO_HiHi : TOF_S; (*FuB*)
END_VAR

VAR_INPUT {Group(95)}
END_VAR

VAR_OUTPUT {Group(95)}
END_VAR

VAR {Group(95)}
    {LINE(96)}
    siPr_EOaP : SAFEDINT; (*Oil pressure after pump [mbar]*)
    {LINE(97)}
    siPr_EOaP_Saved : SAFEDINT {Feedback(true)}; (*Oil pressure after pump - Last cycle [mbar]*)
    {LINE(98)}
    siPr_EOaP_Standstill : SAFEDINT; (*Oil pressure after pump - At standstill [mbar]*)
    {LINE(99)}
    sbPr_EOaP_MsOK : SAFEBOOL; (*Oil pressure after pump - Measurement signal OK*)
    {LINE(100)}
    sbSL_OK_EOaP_Ms : SAFEBOOL; (*Safety loop OK - Oil pressure after pump - Measurement signal OK*)
    {LINE(101)}
    sbEO_PumpsOff_120s : SAFEBOOL; (*All engine oil pumps off for 120s*)
    {LINE(102)}
    xR_TRIG_F04_Nom90 : R_TRIG_S; (*FuB*)
    {LINE(103)}
    xSCALE_F04_AI_Pr_EOaP : SCALE_AI; (*FuB*)
    {LINE(104)}
    xSET_F04_Pr_EOaP_Standstill : SET_DINT_S; (*FuB*)
    {LINE(105)}
    xFROZEN_EOaP : FROZEN; (*FuB*)
    {LINE(106)}
    xELAPSED_TIME_EO : ELAPSED_TIME; (*FuB*)
END_VAR

VAR_INPUT {Group(107)}
END_VAR

VAR_OUTPUT {Group(107)}
END_VAR

VAR {Group(107)}
    {LINE(108)}
    siPr_ECW : SAFEDINT; (*Engine cooling water pressure [mbar]*)
    {LINE(109)}
    siPr_ECW_Saved : SAFEDINT {Feedback(true)}; (*Engine cooling water pressure - Last cycle [mbar]*)
    {LINE(110)}
    siPr_ECW_Diff : SAFEDINT; (*Actual engine cooling water pressure difference [mbar]*)
    {LINE(111)}
    sbPr_ECW_DiffOK : SAFEBOOL; (*Pressure difference calculation OK*)
    {LINE(112)}
    sbPr_ECW_MsOK : SAFEBOOL; (*Engine cooling water pressure - Measurement signal OK*)
    {LINE(113)}
    sbSL_OK_ECW_Ms : SAFEBOOL; (*Safety loop OK - Engine cooling water pressure - Measurement signal OK*)
    {LINE(114)}
    xSCALE_F05_AI_Pr_ECW : SCALE_AI; (*FuB*)
    {LINE(115)}
    xFROZEN_ECW : FROZEN; (*FuB*)
    {LINE(116)}
    xDEV_ECW : DEVIATION; (*FuB*)
    {LINE(117)}
    xTOF_F05_Pr_ECW_HiHi : TOF_S; (*FuB*)
END_VAR

VAR_INPUT {Group(118)}
END_VAR

VAR_OUTPUT {Group(118)}
END_VAR

VAR {Group(118)}
    {LINE(119)}
    siPr_ECWaP : SAFEDINT; (*Engine cooling water pressure after pump [mbar]*)
    {LINE(120)}
    siPr_ECWaP_Saved : SAFEDINT {Feedback(true)}; (*Engine cooling water pressure after pump - Last cycle [mbar]*)
    {LINE(121)}
    sbPr_ECWaP_MsOK : SAFEBOOL; (*Engine cooling water pressure after pump - Measurement signal OK*)
    {LINE(122)}
    sbECW_PumpsOff_120s : SAFEBOOL; (*All engine cooling water pumps off for 120s*)
    {LINE(123)}
    sbSL_OK_ECWaP_Ms : SAFEBOOL; (*Safety loop OK - Engine cooling water pressure after pump - Measurement signal OK*)
    {LINE(124)}
    xSCALE_F06_AI_Pr_ECWaP : SCALE_AI; (*FuB*)
    {LINE(125)}
    xFROZEN_ECWaP : FROZEN; (*FuB*)
    {LINE(126)}
    xELAPSED_TIME_ECW : ELAPSED_TIME; (*FuB*)
    {LINE(127)}
    xTON_F06_Nom90 : TON_S; (*FuB*)
    {LINE(128)}
    xTOF_F06_DPr : TOF_S; (*FuB*)
END_VAR

VAR_INPUT {Group(129)}
END_VAR

VAR_OUTPUT {Group(129)}
END_VAR

VAR {Group(129)}
    {LINE(130)}
    sbGCB_On_10s : SAFEBOOL {Feedback(true)}; (*Generator circuit breaker ON for 10s*)
    {LINE(131)}
    sbGCB_On_60s : SAFEBOOL; (*Generator circuit breaker ON for 60s*)
    {LINE(132)}
    xTOF_F07_SL_OK : TOF_S; (*FuB*)
    {LINE(133)}
    xTON_F07_A9413_1s : TON_S; (*FuB*)
    {LINE(134)}
    xTON_F07_A9414_3s : TON_S; (*FuB*)
    {LINE(135)}
    xET_GCB_On_10s : ELAPSED_TIME; (*FuB*)
    {LINE(136)}
    xET_GCB_On_60s : ELAPSED_TIME; (*FuB*)
END_VAR

VAR_INPUT {Group(137)}
END_VAR

VAR_OUTPUT {Group(137)}
END_VAR

VAR {Group(137)}
    {LINE(138)}
    xDI_MON_OlShortCirc : DI_MON; (*FuB*)
    {LINE(139)}
    xDI_MON_GenPrctTrip : DI_MON; (*FuB*)
END_VAR

VAR_INPUT {Group(140)}
END_VAR

VAR_OUTPUT {Group(140)}
END_VAR

VAR {Group(140)}
    {LINE(141)}
    xVENTILATION : VENTILATION; (*FuB*)
    {LINE(142)}
    sbRel_GV_ERV_PC_OK : SAFEBOOL {Feedback(true)}; (*Release gas valves from engine room ventilation - Plausibility check done*)
END_VAR

VAR_INPUT {Group(143)}
END_VAR

VAR_OUTPUT {Group(143)}
END_VAR

VAR {Group(143)}
    {LINE(144)}
    xDI_MON_EmStop_M : DI_MON; (*FuB*)
    {LINE(145)}
    xDI_MON_EmStop : DI_MON; (*FuB*)
END_VAR

VAR_INPUT {Group(146)}
END_VAR

VAR_OUTPUT {Group(146)}
END_VAR

VAR {Group(146)}
    {LINE(147)}
    xDI_MON_SL_A1 : DI_MON; (*FuB*)
    {LINE(148)}
    xDI_MON_SL_A2 : DI_MON_PARA; (*FuB*)
    {LINE(149)}
    xDI_MON_SL_M : DI_MON; (*FuB*)
END_VAR

VAR_INPUT {Group(150)}
END_VAR

VAR_OUTPUT {Group(150)}
END_VAR

VAR {Group(150)}
    {LINE(151)}
    sbGasValves_Closed : SAFEBOOL {Feedback(true)}; (*Gasvalves - All closed*)
    {LINE(152)}
    sbGasValves_Open : SAFEBOOL {Feedback(true)}; (*Gasvalves - At least one GV open*)
    {LINE(153)}
    sbGasValves_Open_1s : SAFEBOOL {Feedback(true)}; (*Gasvalves - At least one GV open for 1s*)
    {LINE(154)}
    sbGasValves_Open_10s : SAFEBOOL {Feedback(true)}; (*Gasvalves - At least one GV open for 10s*)
    {LINE(155)}
    sbGasValves_Open_60s : SAFEBOOL {Feedback(true)}; (*Gasvalves - At least one GV open for 60s*)
    {LINE(156)}
    sbGas_LC_Triggered : SAFEBOOL {Feedback(true)}; (*Gas leakage ckeck - Triggered*)
    {LINE(157)}
    xTON_F12_GasV_Open_1s : TON_S; (*FuB*)
    {LINE(158)}
    xTON_F12_GasV_Open_10s : TON_S; (*FuB*)
    {LINE(159)}
    xRS_F12_LC : RS_S; (*FuB*)
    {LINE(160)}
    xR_TRIG_F12_LC : R_TRIG_S; (*FuB*)
    {LINE(161)}
    xF_TRIG_F12_LC : F_TRIG_S; (*FuB*)
    {LINE(162)}
    GAS_TRAIN_1 : GAS_TRAIN; (*FuB*)
    {LINE(163)}
    GAS_TRAIN_2 : GAS_TRAIN; (*FuB*)
    {LINE(164)}
    GAS_TRAIN_3 : GAS_TRAIN; (*FuB*)
    {LINE(165)}
    GAS_TRAIN_4 : GAS_TRAIN; (*FuB*)
    {LINE(166)}
    GAS_TRAIN_DCGA : GAS_TRAIN; (*FuB*)
    {LINE(167)}
    xET_GV_Open_60s : ELAPSED_TIME; (*FuB*)
END_VAR

VAR_INPUT {Group(168)}
END_VAR

VAR_OUTPUT {Group(168)}
END_VAR

VAR {Group(168)}
    {LINE(169)}
    xDI_MON_ScavFlap : DI_MON; (*FuB*)
    {LINE(170)}
    xDI_MON_TS_ScavFlap : DI_MON; (*FuB*)
    {LINE(171)}
    xTOF_F16_FlapClosed : TOF_S; (*FuB*)
    {LINE(172)}
    xTOF_F16_FlapTS : TOF_S; (*FuB*)
    {LINE(173)}
    xPC_ScavFlapPos : PLAUSIBILITY; (*FuB*)
END_VAR

VAR_INPUT {Group(174)}
END_VAR

VAR_OUTPUT {Group(174)}
END_VAR

VAR {Group(174)}
    {LINE(175)}
    sbRel_GV_Purge_OK : SAFEBOOL {Feedback(true)}; (*Release gas valves from purge by cranking*)
    {LINE(176)}
    xRS_F17_Purge_OK : RS_S; (*FuB*)
    {LINE(177)}
    xRS_F17_Rel_GV : RS_S; (*FuB*)
    {LINE(178)}
    xCALC_VOL_F17 : CALC_VOL; (*FuB*)
    {LINE(179)}
    xTON_F17_100ms : TON_S; (*FuB*)
    {LINE(180)}
    xSF_RD_F17_Vol : SF_RemanentData_SAFEDINT; (*FuB*)
    {LINE(181)}
    sbTimer_100ms : SAFEBOOL {Feedback(true)}; (*100ms tick*)
    {LINE(182)}
    sbTimer_100ms_Saved : SAFEBOOL {Feedback(true)}; (*100ms tick saved*)
    {LINE(183)}
    siVol_Purge_Air : SAFEDINT; (*Calculated purge air volume*)
    {LINE(184)}
    siVol_Purge_Air_Saved : SAFEDINT {Feedback(true)}; (*Calculated purge air volume - Last cycle*)
    {LINE(185)}
    xF_TRIG_F17_Store : F_TRIG_S; (*FuB*)
    {LINE(186)}
    xR_TRIG_F17_Store : R_TRIG_S; (*FuB*)
    {LINE(187)}
    xR_TRIG_GV_Opened : R_TRIG_S; (*FuB*)
    {LINE(188)}
    xR_TRIG_GV_Closed : R_TRIG_S; (*FuB*)
END_VAR

VAR_INPUT {Group(189)}
END_VAR

VAR_OUTPUT {Group(189)}
END_VAR

VAR {Group(189)}
    {LINE(190)}
    xHeatWaterSys : HeatWaterSys; (*FuB*)
END_VAR

VAR_INPUT {Group(191)}
END_VAR

VAR_OUTPUT {Group(191)}
END_VAR

VAR {Group(191)}
    {LINE(192)}
    xDI_MON_Pr_EG_Hi : DI_MON_PARA; (*FuB*)
    {LINE(193)}
    xTOF_F21_Pr_EG_Hi : TOF_S; (*FuB*)
END_VAR

VAR_INPUT {Group(194)}
END_VAR

VAR_OUTPUT {Group(194)}
END_VAR

VAR {Group(194)}
    {LINE(195)}
    sbSafetyLoop_OK : SAFEBOOL {Feedback(true)}; (*Safety function OK - Safety loop OK*)
    {LINE(196)}
    xSF_F99_SafetyLoop : SF_EmergencyStop_V1_00; (*FuB*)
    {LINE(197)}
    xCONV_F99_Motortype : SAFEINT_TO_SAFEDINT; (*FuB*)
    {LINE(198)}
    xCONV_F99_EngNom : SAFEINT_TO_SAFEDINT; (*FuB*)
END_VAR

{ CodeWorksheet := 'Func00_IO_Para', Type := '.fbd' }
﻿<?xml version="1.0" encoding="utf-16" standalone="yes"?><FBD>
  <addData>
    <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
      <line localId="22" beginX="31" beginY="11" endX="86" endY="11" />
      <line localId="23" beginX="31" beginY="15" endX="86" endY="15" />
      <line localId="24" beginX="31" beginY="71" endX="74" endY="71" />
      <line localId="25" beginX="31" beginY="19" endX="74" endY="19" />
      <line localId="27" beginX="47" beginY="287" endX="48" endY="287" />
      <line localId="28" beginX="48" beginY="287" endX="73" endY="287" />
      <line localId="29" beginX="99" beginY="287" endX="130" endY="287" />
      <line localId="239" beginX="58" beginY="522" endX="143" endY="522" />
      <line localId="240" beginX="48" beginY="287" endX="48" endY="307" />
      <line localId="241" beginX="48" beginY="307" endX="102" endY="307" />
      <line localId="245" beginX="48" beginY="342" endX="102" endY="342" />
      <line localId="246" beginX="48" beginY="307" endX="48" endY="342" />
      <line localId="247" beginX="48" beginY="446" endX="102" endY="446" />
      <line localId="248" beginX="48" beginY="342" endX="48" endY="377" />
      <line localId="249" beginX="48" beginY="377" endX="102" endY="377" />
      <line localId="250" beginX="48" beginY="377" endX="48" endY="412" />
      <line localId="251" beginX="48" beginY="412" endX="48" endY="446" />
      <line localId="252" beginX="48" beginY="412" endX="102" endY="412" />
      <line localId="301" beginX="31" beginY="124" endX="74" endY="124" />
      <line localId="356" beginX="31" beginY="169" endX="74" endY="169" />
      <line localId="357" beginX="31" beginY="179" endX="74" endY="179" />
      <line localId="358" beginX="31" beginY="202" endX="74" endY="202" />
      <line localId="359" beginX="31" beginY="160" endX="74" endY="160" />
      <line localId="360" beginX="62" beginY="206" endX="74" endY="206" />
      <line localId="361" beginX="62" beginY="173" endX="74" endY="173" />
      <line localId="362" beginX="62" beginY="164" endX="74" endY="164" />
      <line localId="412" beginX="31" beginY="140" endX="86" endY="140" />
      <line localId="413" beginX="31" beginY="144" endX="86" endY="144" />
      <line localId="414" beginX="31" beginY="148" endX="86" endY="148" />
      <line localId="422" beginX="31" beginY="152" endX="86" endY="152" />
      <line localId="423" beginX="31" beginY="156" endX="86" endY="156" />
      <line localId="429" beginX="31" beginY="212" endX="74" endY="212" />
      <line localId="430" beginX="62" beginY="216" endX="74" endY="216" />
      <line localId="449" beginX="31" beginY="224" endX="74" endY="224" />
      <line localId="456" beginX="31" beginY="235" endX="74" endY="235" />
      <line localId="502" beginX="48" beginY="482" endX="102" endY="482" />
      <line localId="503" beginX="48" beginY="446" endX="48" endY="482" />
    </data>
  </addData>
  <block localId="2" height="240" width="16" typeName="AND_S">
    <position x="176" y="18" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="3">
            <position x="172" y="22" />
            <position x="62" y="22" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="0" inState="1665" outState="0" width="2" height="2" positionX="172" positionY="22" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="12" />
          <connection refLocalId="5">
            <position x="172" y="30" />
            <position x="62" y="30" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="4" inState="1665" outState="0" width="2" height="2" positionX="172" positionY="30" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN3" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="20" />
          <connection refLocalId="14" formalParameter="OR_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="13" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="6" inState="1665" outState="0" width="2" height="2" positionX="172" positionY="38" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN4" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="124" />
          <connection refLocalId="18" formalParameter="OR_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="17" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="9" inState="1665" outState="0" width="2" height="2" positionX="172" positionY="142" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN5" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="230" />
          <connection refLocalId="309" formalParameter="OR_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="307" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="300" inState="1665" outState="0" width="2" height="2" positionX="172" positionY="248" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1" inState="0" outState="643" width="1" height="2" positionX="196" positionY="22" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="3" height="4" width="52">
    <position x="10" y="20" />
    <expression>sbSafeModuleOK_SM101</expression>
    <connectionPointOut>
      <relPosition x="52" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="5" height="4" width="50">
    <position x="12" y="28" />
    <expression>sbSafeModuleOK_SM102</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="7" height="4" width="50">
    <position x="12" y="36" />
    <expression>sbSafeModuleOK_SM103</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <comment localId="8" height="8" width="72">
    <position x="2" y="2" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#ff0000;font-family:Calibri;font-weight:bold;font-style:normal;font-size:18pt;">Function 00 - IO and Parameter</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="10" height="4" width="50">
    <position x="12" y="140" />
    <expression>sbSafeModuleOK_SM104</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="14" height="16" width="16" typeName="OR_S">
    <position x="152" y="34" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="7">
            <position x="148" y="38" />
            <position x="62" y="38" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="11" inState="1665" outState="0" width="2" height="2" positionX="148" positionY="38" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="12" />
          <connection refLocalId="125" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="124" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="12" inState="1665" outState="0" width="2" height="2" positionX="148" positionY="46" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OR_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="13" inState="0" outState="641" width="1" height="2" positionX="172" positionY="38" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="18" height="16" width="16" typeName="OR_S">
    <position x="152" y="138" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="10">
            <position x="148" y="142" />
            <position x="62" y="142" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="15" inState="1665" outState="0" width="2" height="2" positionX="148" positionY="142" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="12" />
          <connection refLocalId="166" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="143" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="16" inState="1665" outState="0" width="2" height="2" positionX="148" positionY="150" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OR_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="17" inState="0" outState="641" width="1" height="2" positionX="172" positionY="142" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <outVariable localId="19" height="4" width="30">
    <position x="276" y="20" />
    <expression>bAMM_A9433</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="642" formalParameter="bAMMxxxx">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="640" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="20" height="6" width="14">
    <position x="338" y="18" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#ff0000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Alarm</p>
        </body>
      </html>
    </content>
  </comment>
  <comment localId="21" height="6" width="22">
    <position x="338" y="24" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#ff00ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Safety loop</p>
        </body>
      </html>
    </content>
  </comment>
  <comment localId="26" height="6" width="22">
    <position x="8" y="12" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#0000ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">ModuleOK</p>
        </body>
      </html>
    </content>
  </comment>
  <outVariable localId="30" height="4" width="28">
    <position x="286" y="612" />
    <expression>bRO_SM102</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="263" formalParameter="bRO_SMxxx">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="262" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="31" height="6" width="32">
    <position x="14" y="604" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#0000ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Release Output</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="32" height="4" width="50">
    <position x="154" y="620" />
    <expression>sbSafeModuleOK_SM102</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="33" height="4" width="50">
    <position x="154" y="690" />
    <expression>sbSafeModuleOK_SM205</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="34" height="4" width="50">
    <position x="154" y="760" />
    <expression>sbSafeModuleOK_SM206</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="35" height="4" width="28">
    <position x="286" y="682" />
    <expression>bRO_SM205</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="272" formalParameter="bRO_SMxxx">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="271" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="36" height="4" width="28">
    <position x="286" y="752" />
    <expression>bRO_SM206</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="281" formalParameter="bRO_SMxxx">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="280" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="37" height="6" width="14">
    <position x="10" y="556" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#0000ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">RESET</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="38" height="4" width="42">
    <position x="132" y="580" />
    <expression>sbGasValves_Closed</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="40" height="4" width="36">
    <position x="8" y="572" />
    <expression>bIN_Reset_sPLC</expression>
    <connectionPointOut>
      <relPosition x="36" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="41" height="4" width="50">
    <position x="154" y="830" />
    <expression>sbSafeModuleOK_SM207</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="42" height="4" width="28">
    <position x="286" y="822" />
    <expression>bRO_SM207</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="290" formalParameter="bRO_SMxxx">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="289" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="43" height="4" width="50">
    <position x="154" y="898" />
    <expression>sbSafeModuleOK_SM209</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="44" height="4" width="28">
    <position x="286" y="890" />
    <expression>bRO_SM209</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="299" formalParameter="bRO_SMxxx">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="298" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="46" height="4" width="44">
    <position x="286" y="572" />
    <expression>sbReset_SafetyLoop</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="121" formalParameter="Q">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="116" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="47" height="4" width="30">
    <position x="230" y="582" />
    <expression>SAFETIME#2s</expression>
    <connectionPointOut>
      <relPosition x="30" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="48" height="4" width="54">
    <position x="150" y="636" />
    <expression>sbSafeOutputOK_GCB_RUC</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="49" height="4" width="66">
    <position x="138" y="628" />
    <expression>sbSafeOutputOK_Rel_Sync_Load</expression>
    <connectionPointOut>
      <relPosition x="66" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="50" height="4" width="54">
    <position x="150" y="644" />
    <expression>sbSafeOutputOK_SF_OK_A</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="51" height="4" width="56">
    <position x="148" y="706" />
    <expression>sbSafeOutputOK_Rel_GV1b</expression>
    <connectionPointOut>
      <relPosition x="56" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="52" height="4" width="56">
    <position x="148" y="698" />
    <expression>sbSafeOutputOK_Rel_GV1a</expression>
    <connectionPointOut>
      <relPosition x="56" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="53" height="4" width="62">
    <position x="142" y="714" />
    <expression>sbSafeOutputOK_GT1_SafeDev</expression>
    <connectionPointOut>
      <relPosition x="62" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="54" height="4" width="56">
    <position x="148" y="776" />
    <expression>sbSafeOutputOK_Rel_GV2b</expression>
    <connectionPointOut>
      <relPosition x="56" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="55" height="4" width="56">
    <position x="148" y="768" />
    <expression>sbSafeOutputOK_Rel_GV2a</expression>
    <connectionPointOut>
      <relPosition x="56" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="56" height="4" width="62">
    <position x="142" y="784" />
    <expression>sbSafeOutputOK_GT2_SafeDev</expression>
    <connectionPointOut>
      <relPosition x="62" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="57" height="4" width="56">
    <position x="148" y="846" />
    <expression>sbSafeOutputOK_Rel_GV3b</expression>
    <connectionPointOut>
      <relPosition x="56" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="58" height="4" width="56">
    <position x="148" y="838" />
    <expression>sbSafeOutputOK_Rel_GV3a</expression>
    <connectionPointOut>
      <relPosition x="56" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="59" height="4" width="62">
    <position x="142" y="854" />
    <expression>sbSafeOutputOK_GT3_SafeDev</expression>
    <connectionPointOut>
      <relPosition x="62" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="60" height="4" width="56">
    <position x="148" y="914" />
    <expression>sbSafeOutputOK_Rel_GV4b</expression>
    <connectionPointOut>
      <relPosition x="56" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="61" height="4" width="56">
    <position x="148" y="906" />
    <expression>sbSafeOutputOK_Rel_GV4a</expression>
    <connectionPointOut>
      <relPosition x="56" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="62" height="4" width="62">
    <position x="142" y="922" />
    <expression>sbSafeOutputOK_GT4_SafeDev</expression>
    <connectionPointOut>
      <relPosition x="62" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="63" height="4" width="54">
    <position x="150" y="722" />
    <expression>sbSafeOutputOK_SF_OK_M</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <comment localId="64" height="6" width="38">
    <position x="12" y="1102" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#0000ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">PARAMETER to CPU</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="65" height="4" width="36">
    <position x="32" y="1366" />
    <expression>PARA_N_EngNom</expression>
    <connectionPointOut>
      <relPosition x="36" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="66" height="4" width="46">
    <position x="130" y="1366" />
    <expression>iOUT_PARA_N_EngNom</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_01">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="590" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="67" height="4" width="36">
    <position x="30" y="1120" />
    <expression>PARA_GT2_Exist</expression>
    <connectionPointOut>
      <relPosition x="36" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="68" height="4" width="46">
    <position x="134" y="1120" />
    <expression>bOUT_PARA_GT2_Exist</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_01">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="533" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="69" height="4" width="36">
    <position x="30" y="1128" />
    <expression>PARA_GT3_Exist</expression>
    <connectionPointOut>
      <relPosition x="36" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="70" height="4" width="46">
    <position x="134" y="1128" />
    <expression>bOUT_PARA_GT3_Exist</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_02">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="534" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="71" height="4" width="36">
    <position x="30" y="1136" />
    <expression>PARA_GT4_Exist</expression>
    <connectionPointOut>
      <relPosition x="36" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="72" height="4" width="46">
    <position x="134" y="1136" />
    <expression>bOUT_PARA_GT4_Exist</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_03">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="535" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="73" height="4" width="54">
    <position x="14" y="1374" />
    <expression>PARA_N_EngAct_HiHi_Diff</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="74" height="4" width="64">
    <position x="130" y="1374" />
    <expression>iOUT_PARA_N_EngAct_HiHi_Diff</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_02">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="591" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="75" height="4" width="54">
    <position x="14" y="1382" />
    <expression>PARA_N_Pr_EO_LoLo_Lim1</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="76" height="4" width="64">
    <position x="130" y="1382" />
    <expression>iOUT_PARA_N_Pr_EO_LoLo_Lim1</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_03">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="592" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="77" height="4" width="54">
    <position x="14" y="1390" />
    <expression>PARA_N_Pr_EO_LoLo_Lim2</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="78" height="4" width="64">
    <position x="130" y="1390" />
    <expression>iOUT_PARA_N_Pr_EO_LoLo_Lim2</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_04">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="593" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="79" height="4" width="52">
    <position x="16" y="1398" />
    <expression>PARA_Pr_EO_LoLo_LimN1</expression>
    <connectionPointOut>
      <relPosition x="52" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="80" height="4" width="62">
    <position x="130" y="1398" />
    <expression>iOUT_PARA_Pr_EO_LoLo_LimN1</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_05">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="594" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="81" height="4" width="52">
    <position x="16" y="1406" />
    <expression>PARA_Pr_EO_LoLo_LimN2</expression>
    <connectionPointOut>
      <relPosition x="52" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="82" height="4" width="62">
    <position x="130" y="1406" />
    <expression>iOUT_PARA_Pr_EO_LoLo_LimN2</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_06">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="595" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="83" height="4" width="54">
    <position x="14" y="1414" />
    <expression>PARA_Pr_EO_Diff_EngStop</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="84" height="4" width="64">
    <position x="130" y="1414" />
    <expression>iOUT_PARA_Pr_EO_Diff_EngStop</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_07">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="596" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="85" height="4" width="56">
    <position x="12" y="1422" />
    <expression>PARA_Pr_EO_HiHi_EngStop</expression>
    <connectionPointOut>
      <relPosition x="56" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="86" height="4" width="66">
    <position x="130" y="1422" />
    <expression>iOUT_PARA_Pr_EO_HiHi_EngStop</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_08">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="597" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="87" height="4" width="46">
    <position x="22" y="1430" />
    <expression>PARA_Pr_EO_HiHi_Diff</expression>
    <connectionPointOut>
      <relPosition x="46" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="88" height="4" width="56">
    <position x="130" y="1430" />
    <expression>iOUT_PARA_Pr_EO_HiHi_Diff</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_09">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="598" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="89" height="4" width="52">
    <position x="16" y="1438" />
    <expression>PARA_Pr_EO_HiHi_Check</expression>
    <connectionPointOut>
      <relPosition x="52" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="90" height="4" width="62">
    <position x="130" y="1438" />
    <expression>iOUT_PARA_Pr_EO_HiHi_Check</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_10">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="599" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="91" height="4" width="42">
    <position x="26" y="1446" />
    <expression>PARA_Pr_EOaP_HiHi</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="92" height="4" width="52">
    <position x="130" y="1446" />
    <expression>iOUT_PARA_Pr_EOaP_HiHi</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_11">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="600" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="93" height="4" width="60">
    <position x="8" y="1454" />
    <expression>PARA_Pr_EOaP_Diff_EngStop</expression>
    <connectionPointOut>
      <relPosition x="60" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="94" height="4" width="70">
    <position x="130" y="1454" />
    <expression>iOUT_PARA_Pr_EOaP_Diff_EngStop</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_12">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="601" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="95" height="4" width="60">
    <position x="8" y="1462" />
    <expression>PARA_Pr_EOaP_HiHi_EngStop</expression>
    <connectionPointOut>
      <relPosition x="60" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="96" height="4" width="70">
    <position x="130" y="1462" />
    <expression>iOUT_PARA_Pr_EOaP_HiHi_EngStop</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_13">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="602" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="97" height="4" width="44">
    <position x="24" y="1470" />
    <expression>PARA_Pr_ECW_LoLo</expression>
    <connectionPointOut>
      <relPosition x="44" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="98" height="4" width="54">
    <position x="130" y="1470" />
    <expression>iOUT_PARA_Pr_ECW_LoLo</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_14">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="603" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="99" height="4" width="50">
    <position x="18" y="1478" />
    <expression>PARA_Pr_ECW_HiHi_Diff</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="100" height="4" width="60">
    <position x="130" y="1478" />
    <expression>iOUT_PARA_Pr_ECW_HiHi_Diff</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_15">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="604" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="101" height="4" width="54">
    <position x="14" y="1486" />
    <expression>PARA_Pr_ECW_HiHi_Check</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="102" height="4" width="64">
    <position x="130" y="1486" />
    <expression>iOUT_PARA_Pr_ECW_HiHi_Check</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_16">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="605" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="103" height="4" width="46">
    <position x="22" y="1494" />
    <expression>PARA_Pr_ECWaP_HiHi</expression>
    <connectionPointOut>
      <relPosition x="46" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="104" height="4" width="56">
    <position x="130" y="1494" />
    <expression>iOUT_PARA_Pr_ECWaP_HiHi</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_17">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="606" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="105" height="4" width="46">
    <position x="22" y="1502" />
    <expression>PARA_Eng_Motortype</expression>
    <connectionPointOut>
      <relPosition x="46" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="106" height="4" width="56">
    <position x="130" y="1502" />
    <expression>iOUT_PARA_Eng_Motortype</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_18">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="607" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <block localId="118" height="20" width="16" typeName="AND_S">
    <position x="178" y="568" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="120" formalParameter="Q">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="113" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="107" inState="1665" outState="0" width="2" height="2" positionX="174" positionY="574" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="38" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="108" inState="1665" outState="0" width="2" height="2" positionX="174" positionY="582" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="109" inState="0" outState="641" width="1" height="2" positionX="198" positionY="574" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="119" height="10" width="42" typeName="BOOL_TO_SAFEBOOL">
    <position x="48" y="568" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="40" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="110" inState="640" outState="0" width="2" height="2" positionX="44" positionY="574" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="BOOL_TO_SAFEBOOL" hidden="true">
        <connectionPointOut>
          <relPosition x="42" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="111" inState="0" outState="640" width="1" height="2" positionX="94" positionY="574" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="120" height="10" width="20" typeName="F_TRIG_S" instanceName="xF_TRIG_Reset_SL">
    <position x="150" y="568" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="CLK">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="119" formalParameter="BOOL_TO_SAFEBOOL">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="111" />
              </data>
            </addData>
            <position x="146" y="574" />
            <position x="96" y="574" />
            <position x="94" y="574" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="112" inState="128" outState="0" width="6" height="2" positionX="146" positionY="574" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="Q">
        <connectionPointOut>
          <relPosition x="20" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="113" inState="0" outState="128" width="3" height="2" positionX="174" positionY="574" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="121" height="20" width="18" typeName="TP_S" instanceName="xTP_Reset_Safety_2s">
    <position x="264" y="568" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="118" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="109" />
              </data>
            </addData>
            <position x="260" y="574" />
            <position x="198" y="574" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="114" inState="129" outState="0" width="5" height="2" positionX="260" positionY="574" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="PT">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="47" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="115" inState="128" outState="0" width="5" height="2" positionX="260" positionY="584" flagType="" dataType="SAFETIME" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="Q" negated="false">
        <connectionPointOut>
          <relPosition x="18" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="116" inState="0" outState="129" width="3" height="2" positionX="286" positionY="574" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="ET">
        <connectionPointOut>
          <relPosition x="18" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="117" inState="0" outState="128" width="4" height="2" positionX="286" positionY="584" flagType="" dataType="SAFETIME" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="125" height="94" width="16" typeName="AND_S">
    <position x="128" y="40" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="335" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="320" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="122" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="46" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="337" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="324" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="123" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="58" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN4" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="30" />
          <connection refLocalId="336" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="322" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="126" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="70" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN6" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="42" />
          <connection refLocalId="339" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="328" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="127" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="82" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN8" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="54" />
          <connection refLocalId="338" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="326" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="128" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="94" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN10" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="66" />
          <connection refLocalId="341" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="332" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="129" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="106" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN12" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="78" />
          <connection refLocalId="340" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="330" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="130" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="118" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN8" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="90" />
          <connection refLocalId="342" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="334" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="131" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="130" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="124" inState="0" outState="643" width="1" height="2" positionX="148" positionY="46" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="132" height="4" width="52">
    <position x="48" y="148" />
    <expression>PARA_LS_HWLT_Lo_Exist</expression>
    <connectionPointOut>
      <relPosition x="52" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="133" height="4" width="54">
    <position x="46" y="172" />
    <expression>PARA_PS2_HWLT_Hi_Exist</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="134" height="4" width="54">
    <position x="46" y="160" />
    <expression>PARA_PS1_HWLT_Hi_Exist</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="135" height="4" width="54">
    <position x="46" y="196" />
    <expression>PARA_PS2_HWLT_Lo_Exist</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="136" height="4" width="54">
    <position x="46" y="184" />
    <expression>PARA_PS1_HWLT_Lo_Exist</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="137" height="4" width="54">
    <position x="46" y="220" />
    <expression>PARA_TS2_HWLT_Hi_Exist</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="138" height="4" width="54">
    <position x="46" y="208" />
    <expression>PARA_TS1_HWLT_Hi_Exist</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="139" height="4" width="52">
    <position x="48" y="232" />
    <expression>PARA_FS_HWLT_Lo_Exist</expression>
    <connectionPointOut>
      <relPosition x="52" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="165" height="10" width="16" typeName="NOT_S">
    <position x="104" y="144" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="132" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="140" inState="641" outState="0" width="2" height="2" positionX="100" positionY="150" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="141" inState="0" outState="641" width="1" height="2" positionX="124" positionY="150" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="166" height="94" width="16" typeName="AND_S">
    <position x="128" y="144" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="165" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="141" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="142" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="150" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN4" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="168" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="147" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="148" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="162" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN6" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="30" />
          <connection refLocalId="167" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="145" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="149" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="174" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN8" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="42" />
          <connection refLocalId="170" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="156" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="150" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="186" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN10" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="54" />
          <connection refLocalId="169" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="154" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="151" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="198" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN12" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="66" />
          <connection refLocalId="172" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="160" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="152" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="210" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN8" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="78" />
          <connection refLocalId="171" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="158" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="161" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="222" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN9" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="90" />
          <connection refLocalId="173" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="164" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="162" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="234" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="143" inState="0" outState="643" width="1" height="2" positionX="148" positionY="150" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="167" height="10" width="16" typeName="NOT_S">
    <position x="104" y="168" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="133" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="144" inState="641" outState="0" width="2" height="2" positionX="100" positionY="174" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="145" inState="0" outState="641" width="1" height="2" positionX="124" positionY="174" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="168" height="10" width="16" typeName="NOT_S">
    <position x="104" y="156" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="134" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="146" inState="641" outState="0" width="2" height="2" positionX="100" positionY="162" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="147" inState="0" outState="641" width="1" height="2" positionX="124" positionY="162" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="169" height="10" width="16" typeName="NOT_S">
    <position x="104" y="192" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="135" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="153" inState="641" outState="0" width="2" height="2" positionX="100" positionY="198" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="154" inState="0" outState="641" width="1" height="2" positionX="124" positionY="198" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="170" height="10" width="16" typeName="NOT_S">
    <position x="104" y="180" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="136" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="155" inState="641" outState="0" width="2" height="2" positionX="100" positionY="186" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="156" inState="0" outState="641" width="1" height="2" positionX="124" positionY="186" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="171" height="10" width="16" typeName="NOT_S">
    <position x="104" y="216" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="137" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="157" inState="641" outState="0" width="2" height="2" positionX="100" positionY="222" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="158" inState="0" outState="641" width="1" height="2" positionX="124" positionY="222" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="172" height="10" width="16" typeName="NOT_S">
    <position x="104" y="204" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="138" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="159" inState="641" outState="0" width="2" height="2" positionX="100" positionY="210" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="160" inState="0" outState="641" width="1" height="2" positionX="124" positionY="210" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="173" height="10" width="16" typeName="NOT_S">
    <position x="104" y="228" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="139" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="163" inState="641" outState="0" width="2" height="2" positionX="100" positionY="234" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="164" inState="0" outState="641" width="1" height="2" positionX="124" positionY="234" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="174" height="4" width="48">
    <position x="20" y="1510" />
    <expression>PARA_DPr_ECWP_LoLo</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="175" height="4" width="58">
    <position x="130" y="1510" />
    <expression>iOUT_PARA_DPr_ECWP_LoLo</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_19">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="608" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="176" height="4" width="58">
    <position x="10" y="1518" />
    <expression>PARA_Vol_SysPurge_Stroke</expression>
    <connectionPointOut>
      <relPosition x="58" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="177" height="4" width="68">
    <position x="130" y="1518" />
    <expression>iOUT_PARA_Vol_SysPurge_Stroke</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_20">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="609" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="178" height="4" width="58">
    <position x="10" y="1526" />
    <expression>PARA_Vol_SysPurge_MinAir</expression>
    <connectionPointOut>
      <relPosition x="58" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="179" height="4" width="68">
    <position x="130" y="1526" />
    <expression>iOUT_PARA_Vol_SysPurge_MinAir</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_21">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="610" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="180" height="4" width="58">
    <position x="8" y="1144" />
    <expression>PARA_SysPurge_MonActive</expression>
    <connectionPointOut>
      <relPosition x="58" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="181" height="4" width="68">
    <position x="134" y="1144" />
    <expression>bOUT_PARA_SysPurge_MonActive</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_04">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="536" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="182" height="4" width="52">
    <position x="14" y="1152" />
    <expression>PARA_HWcirc_Cust_Exist</expression>
    <connectionPointOut>
      <relPosition x="52" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="183" height="4" width="64">
    <position x="134" y="1152" />
    <expression>bOUT_PARA_HWcirc_Cust_Exist</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_05">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="537" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="184" height="4" width="60">
    <position x="6" y="1160" />
    <expression>PARA_PS_HW_Lo_MuteAcive</expression>
    <connectionPointOut>
      <relPosition x="60" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="185" height="4" width="72">
    <position x="134" y="1160" />
    <expression>bOUT_PARA_PS_HW_Lo_MuteAcive</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_06">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="538" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="186" height="4" width="64">
    <position x="134" y="1168" />
    <expression>bOUT_PARA_LS_HWHT_Lo_Exist</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_07">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="539" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="187" height="4" width="66">
    <position x="134" y="1176" />
    <expression>bOUT_PARA_PS1_HWHT_Hi_Exist</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_08">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="540" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="188" height="4" width="66">
    <position x="134" y="1184" />
    <expression>bOUT_PARA_PS2_HWHT_Hi_Exist</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_09">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="541" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="189" height="4" width="66">
    <position x="134" y="1192" />
    <expression>bOUT_PARA_PS1_HWHT_Lo_Exist</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_10">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="542" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="190" height="4" width="66">
    <position x="134" y="1200" />
    <expression>bOUT_PARA_PS2_HWHT_Lo_Exist</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_11">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="543" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="191" height="4" width="66">
    <position x="134" y="1208" />
    <expression>bOUT_PARA_TS1_HWHT_Hi_Exist</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_12">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="544" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="192" height="4" width="66">
    <position x="134" y="1216" />
    <expression>bOUT_PARA_TS2_HWHT_Hi_Exist</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_13">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="545" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="193" height="4" width="64">
    <position x="134" y="1224" />
    <expression>bOUT_PARA_FS_HWHT_Lo_Exist</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_14">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="546" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="194" height="4" width="64">
    <position x="134" y="1232" />
    <expression>bOUT_PARA_LS_HWLT_Lo_Exist</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_15">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="547" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="195" height="4" width="52">
    <position x="14" y="1168" />
    <expression>PARA_LS_HWHT_Lo_Exist</expression>
    <connectionPointOut>
      <relPosition x="52" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="196" height="4" width="54">
    <position x="12" y="1184" />
    <expression>PARA_PS2_HWHT_Hi_Exist</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="197" height="4" width="54">
    <position x="12" y="1176" />
    <expression>PARA_PS1_HWHT_Hi_Exist</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="198" height="4" width="56">
    <position x="10" y="1200" />
    <expression>PARA_PS2_HWHT_Lo_Exist</expression>
    <connectionPointOut>
      <relPosition x="56" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="199" height="4" width="56">
    <position x="10" y="1192" />
    <expression>PARA_PS1_HWHT_Lo_Exist</expression>
    <connectionPointOut>
      <relPosition x="56" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="200" height="4" width="54">
    <position x="12" y="1216" />
    <expression>PARA_TS2_HWHT_Hi_Exist</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="201" height="4" width="54">
    <position x="12" y="1208" />
    <expression>PARA_TS1_HWHT_Hi_Exist</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="202" height="4" width="52">
    <position x="14" y="1224" />
    <expression>PARA_FS_HWHT_Lo_Exist</expression>
    <connectionPointOut>
      <relPosition x="52" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="203" height="4" width="54">
    <position x="12" y="1248" />
    <expression>PARA_PS2_HWLT_Hi_Exist</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="204" height="4" width="54">
    <position x="12" y="1240" />
    <expression>PARA_PS1_HWLT_Hi_Exist</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="205" height="4" width="54">
    <position x="12" y="1264" />
    <expression>PARA_PS2_HWLT_Lo_Exist</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="206" height="4" width="54">
    <position x="12" y="1256" />
    <expression>PARA_PS1_HWLT_Lo_Exist</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="207" height="4" width="54">
    <position x="12" y="1280" />
    <expression>PARA_TS2_HWLT_Hi_Exist</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="208" height="4" width="54">
    <position x="12" y="1272" />
    <expression>PARA_TS1_HWLT_Hi_Exist</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="209" height="4" width="52">
    <position x="14" y="1288" />
    <expression>PARA_FS_HWLT_Lo_Exist</expression>
    <connectionPointOut>
      <relPosition x="52" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="210" height="4" width="66">
    <position x="134" y="1240" />
    <expression>bOUT_PARA_PS1_HWLT_Hi_Exist</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_16">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="548" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="211" height="4" width="66">
    <position x="134" y="1248" />
    <expression>bOUT_PARA_PS2_HWLT_Hi_Exist</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_17">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="549" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="212" height="4" width="66">
    <position x="134" y="1256" />
    <expression>bOUT_PARA_PS1_HWLT_Lo_Exist</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_18">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="550" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="213" height="4" width="66">
    <position x="134" y="1264" />
    <expression>bOUT_PARA_PS2_HWLT_Lo_Exist</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_19">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="551" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="214" height="4" width="66">
    <position x="134" y="1272" />
    <expression>bOUT_PARA_TS1_HWLT_Hi_Exist</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_20">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="552" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="215" height="4" width="66">
    <position x="134" y="1280" />
    <expression>bOUT_PARA_TS2_HWLT_Hi_Exist</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_21">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="553" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="216" height="4" width="64">
    <position x="134" y="1288" />
    <expression>bOUT_PARA_FS_HWLT_Lo_Exist</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_22">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="554" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="217" height="4" width="52">
    <position x="14" y="1232" />
    <expression>PARA_LS_HWLT_Lo_Exist</expression>
    <connectionPointOut>
      <relPosition x="52" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="218" height="4" width="52">
    <position x="152" y="652" />
    <expression>sbSafeOutputOK_EmStop</expression>
    <connectionPointOut>
      <relPosition x="52" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="219" height="4" width="52">
    <position x="14" y="1296" />
    <expression>PARA_Pr_EG_sMonActive</expression>
    <connectionPointOut>
      <relPosition x="52" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="220" height="4" width="64">
    <position x="134" y="1296" />
    <expression>bOUT_PARA_Pr_EG_sMonActive</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_23">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="555" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="221" height="4" width="46">
    <position x="22" y="1042" />
    <expression>PARA_Eng_Motortype</expression>
    <connectionPointOut>
      <relPosition x="46" y="2" />
    </connectionPointOut>
  </inVariable>
  <comment localId="222" height="6" width="24">
    <position x="12" y="1026" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#0000ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Engine type</p>
        </body>
      </html>
    </content>
  </comment>
  <block localId="226" height="16" width="16" typeName="GT_S">
    <position x="72" y="1040" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="221" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="223" inState="640" outState="0" width="2" height="2" positionX="68" positionY="1044" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="12" />
          <connection refLocalId="227" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="224" inState="640" outState="0" width="2" height="2" positionX="68" positionY="1052" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="GT" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="225" inState="0" outState="641" width="1" height="2" positionX="92" positionY="1044" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="227" height="4" width="32">
    <position x="36" y="1050" />
    <expression>SAFEDINT#600</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="228" height="4" width="32">
    <position x="286" y="1042" />
    <expression>sbEngineType6</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="232" formalParameter="AND_S">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="231" />
          </data>
        </addData>
        <position x="286" y="1044" />
        <position x="116" y="1044" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <block localId="232" height="28" width="16" typeName="AND_S">
    <position x="96" y="1040" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="226" formalParameter="GT">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="225" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="229" inState="1665" outState="0" width="2" height="2" positionX="92" positionY="1044" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="236" formalParameter="LT">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="235" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="230" inState="1665" outState="0" width="2" height="2" positionX="92" positionY="1064" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="231" inState="0" outState="641" width="1" height="2" positionX="116" positionY="1044" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="236" height="16" width="16" typeName="LT_S">
    <position x="72" y="1060" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="237" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="233" inState="640" outState="0" width="2" height="2" positionX="68" positionY="1064" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="12" />
          <connection refLocalId="238" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="234" inState="640" outState="0" width="2" height="2" positionX="68" positionY="1072" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="LT" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="235" inState="0" outState="641" width="1" height="2" positionX="92" positionY="1064" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="237" height="4" width="46">
    <position x="22" y="1062" />
    <expression>PARA_Eng_Motortype</expression>
    <connectionPointOut>
      <relPosition x="46" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="238" height="4" width="32">
    <position x="36" y="1070" />
    <expression>SAFEDINT#900</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="242" height="4" width="22">
    <position x="182" y="792" />
    <expression>SAFETRUE</expression>
    <connectionPointOut>
      <relPosition x="22" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="243" height="4" width="22">
    <position x="182" y="862" />
    <expression>SAFETRUE</expression>
    <connectionPointOut>
      <relPosition x="22" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="244" height="4" width="22">
    <position x="182" y="930" />
    <expression>SAFETRUE</expression>
    <connectionPointOut>
      <relPosition x="22" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="253" height="4" width="58">
    <position x="8" y="1304" />
    <expression>PARA_SafetyLoop_A2_Exist</expression>
    <connectionPointOut>
      <relPosition x="58" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="254" height="4" width="68">
    <position x="134" y="1304" />
    <expression>bOUT_PARA_SafetyLoop_A2_Exist</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_24">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="556" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <block localId="263" height="56" width="74" typeName="RO_SMxxx" instanceName="xRO_SM102">
    <position x="208" y="606" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="sbReset_sPLC" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="119" formalParameter="BOOL_TO_SAFEBOOL">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="111" />
              </data>
            </addData>
            <position x="204" y="614" />
            <position x="96" y="614" />
            <position x="96" y="574" />
            <position x="94" y="574" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="256" inState="129" outState="0" width="16" height="2" positionX="204" positionY="614" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeModuleOK_SMxxx" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="32" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="257" inState="129" outState="0" width="25" height="2" positionX="204" positionY="622" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeOutputOK_01" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="49" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="258" inState="129" outState="0" width="21" height="2" positionX="204" positionY="630" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeOutputOK_02" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="48" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="259" inState="129" outState="0" width="21" height="2" positionX="204" positionY="638" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeOutputOK_03" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="50" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="260" inState="129" outState="0" width="21" height="2" positionX="204" positionY="646" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeOutputOK_04" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="218" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="261" inState="129" outState="0" width="21" height="2" positionX="204" positionY="654" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bRO_SMxxx" negated="false">
        <connectionPointOut>
          <relPosition x="74" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="262" inState="0" outState="129" width="12" height="2" positionX="286" positionY="614" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="272" height="56" width="74" typeName="RO_SMxxx" instanceName="xRO_SM205">
    <position x="208" y="676" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="sbReset_sPLC" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="119" formalParameter="BOOL_TO_SAFEBOOL">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="111" />
              </data>
            </addData>
            <position x="204" y="684" />
            <position x="96" y="684" />
            <position x="96" y="614" />
            <position x="96" y="574" />
            <position x="94" y="574" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="265" inState="129" outState="0" width="16" height="2" positionX="204" positionY="684" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeModuleOK_SMxxx" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="33" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="266" inState="129" outState="0" width="25" height="2" positionX="204" positionY="692" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeOutputOK_01" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="52" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="267" inState="129" outState="0" width="21" height="2" positionX="204" positionY="700" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeOutputOK_02" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="51" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="268" inState="129" outState="0" width="21" height="2" positionX="204" positionY="708" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeOutputOK_03" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="53" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="269" inState="129" outState="0" width="21" height="2" positionX="204" positionY="716" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeOutputOK_04" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="63" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="270" inState="129" outState="0" width="21" height="2" positionX="204" positionY="724" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bRO_SMxxx" negated="false">
        <connectionPointOut>
          <relPosition x="74" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="271" inState="0" outState="129" width="12" height="2" positionX="286" positionY="684" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="281" height="56" width="74" typeName="RO_SMxxx" instanceName="xRO_SM206">
    <position x="208" y="746" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="sbReset_sPLC" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="119" formalParameter="BOOL_TO_SAFEBOOL">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="111" />
              </data>
            </addData>
            <position x="204" y="754" />
            <position x="96" y="754" />
            <position x="96" y="684" />
            <position x="96" y="614" />
            <position x="96" y="574" />
            <position x="94" y="574" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="274" inState="129" outState="0" width="16" height="2" positionX="204" positionY="754" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeModuleOK_SMxxx" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="34" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="275" inState="129" outState="0" width="25" height="2" positionX="204" positionY="762" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeOutputOK_01" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="55" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="276" inState="129" outState="0" width="21" height="2" positionX="204" positionY="770" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeOutputOK_02" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="54" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="277" inState="129" outState="0" width="21" height="2" positionX="204" positionY="778" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeOutputOK_03" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="56" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="278" inState="129" outState="0" width="21" height="2" positionX="204" positionY="786" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeOutputOK_04" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="242" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="279" inState="129" outState="0" width="21" height="2" positionX="204" positionY="794" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bRO_SMxxx" negated="false">
        <connectionPointOut>
          <relPosition x="74" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="280" inState="0" outState="129" width="12" height="2" positionX="286" positionY="754" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="290" height="56" width="74" typeName="RO_SMxxx" instanceName="xRO_SM207">
    <position x="208" y="816" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="sbReset_sPLC" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="119" formalParameter="BOOL_TO_SAFEBOOL">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="111" />
              </data>
            </addData>
            <position x="204" y="824" />
            <position x="96" y="824" />
            <position x="96" y="754" />
            <position x="96" y="684" />
            <position x="96" y="614" />
            <position x="96" y="574" />
            <position x="94" y="574" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="283" inState="129" outState="0" width="16" height="2" positionX="204" positionY="824" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeModuleOK_SMxxx" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="41" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="284" inState="129" outState="0" width="25" height="2" positionX="204" positionY="832" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeOutputOK_01" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="58" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="285" inState="129" outState="0" width="21" height="2" positionX="204" positionY="840" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeOutputOK_02" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="57" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="286" inState="129" outState="0" width="21" height="2" positionX="204" positionY="848" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeOutputOK_03" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="59" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="287" inState="129" outState="0" width="21" height="2" positionX="204" positionY="856" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeOutputOK_04" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="243" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="288" inState="129" outState="0" width="21" height="2" positionX="204" positionY="864" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bRO_SMxxx" negated="false">
        <connectionPointOut>
          <relPosition x="74" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="289" inState="0" outState="129" width="12" height="2" positionX="286" positionY="824" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="299" height="56" width="74" typeName="RO_SMxxx" instanceName="xRO_SM209">
    <position x="208" y="884" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="sbReset_sPLC" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="119" formalParameter="BOOL_TO_SAFEBOOL">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="111" />
              </data>
            </addData>
            <position x="204" y="892" />
            <position x="96" y="892" />
            <position x="96" y="824" />
            <position x="96" y="754" />
            <position x="96" y="684" />
            <position x="96" y="614" />
            <position x="96" y="574" />
            <position x="94" y="574" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="292" inState="129" outState="0" width="16" height="2" positionX="204" positionY="892" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeModuleOK_SMxxx" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="43" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="293" inState="129" outState="0" width="25" height="2" positionX="204" positionY="900" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeOutputOK_01" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="61" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="294" inState="129" outState="0" width="21" height="2" positionX="204" positionY="908" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeOutputOK_02" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="60" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="295" inState="129" outState="0" width="21" height="2" positionX="204" positionY="916" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeOutputOK_03" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="62" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="296" inState="129" outState="0" width="21" height="2" positionX="204" positionY="924" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeOutputOK_04" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="244" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="297" inState="129" outState="0" width="21" height="2" positionX="204" positionY="932" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bRO_SMxxx" negated="false">
        <connectionPointOut>
          <relPosition x="74" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="298" inState="0" outState="129" width="12" height="2" positionX="286" positionY="892" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="302" height="4" width="50">
    <position x="12" y="246" />
    <expression>sbSafeModuleOK_SM105</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="308" height="10" width="16" typeName="NOT_S">
    <position x="104" y="250" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="310" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="303" inState="641" outState="0" width="2" height="2" positionX="100" positionY="256" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="304" inState="0" outState="641" width="1" height="2" positionX="124" positionY="256" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="309" height="16" width="16" typeName="OR_S">
    <position x="152" y="244" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="302">
            <position x="148" y="248" />
            <position x="62" y="248" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="305" inState="1665" outState="0" width="2" height="2" positionX="148" positionY="248" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="12" />
          <connection refLocalId="350" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="348" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="306" inState="1665" outState="0" width="2" height="2" positionX="148" positionY="256" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OR_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="307" inState="0" outState="641" width="1" height="2" positionX="172" positionY="248" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="310" height="4" width="52">
    <position x="48" y="254" />
    <expression>PARA_HWcirc_Cust_Exist</expression>
    <connectionPointOut>
      <relPosition x="52" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="311" height="4" width="52">
    <position x="48" y="44" />
    <expression>PARA_LS_HWHT_Lo_Exist</expression>
    <connectionPointOut>
      <relPosition x="52" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="312" height="4" width="54">
    <position x="46" y="68" />
    <expression>PARA_PS2_HWHT_Hi_Exist</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="313" height="4" width="54">
    <position x="46" y="56" />
    <expression>PARA_PS1_HWHT_Hi_Exist</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="314" height="4" width="56">
    <position x="44" y="92" />
    <expression>PARA_PS2_HWHT_Lo_Exist</expression>
    <connectionPointOut>
      <relPosition x="56" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="315" height="4" width="56">
    <position x="44" y="80" />
    <expression>PARA_PS1_HWHT_Lo_Exist</expression>
    <connectionPointOut>
      <relPosition x="56" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="316" height="4" width="54">
    <position x="46" y="116" />
    <expression>PARA_TS2_HWHT_Hi_Exist</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="317" height="4" width="54">
    <position x="46" y="104" />
    <expression>PARA_TS1_HWHT_Hi_Exist</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="318" height="4" width="52">
    <position x="48" y="128" />
    <expression>PARA_FS_HWHT_Lo_Exist</expression>
    <connectionPointOut>
      <relPosition x="52" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="335" height="10" width="16" typeName="NOT_S">
    <position x="104" y="40" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="311" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="319" inState="641" outState="0" width="2" height="2" positionX="100" positionY="46" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="320" inState="0" outState="641" width="1" height="2" positionX="124" positionY="46" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="336" height="10" width="16" typeName="NOT_S">
    <position x="104" y="64" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="312" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="321" inState="641" outState="0" width="2" height="2" positionX="100" positionY="70" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="322" inState="0" outState="641" width="1" height="2" positionX="124" positionY="70" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="337" height="10" width="16" typeName="NOT_S">
    <position x="104" y="52" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="313" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="323" inState="641" outState="0" width="2" height="2" positionX="100" positionY="58" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="324" inState="0" outState="641" width="1" height="2" positionX="124" positionY="58" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="338" height="10" width="16" typeName="NOT_S">
    <position x="104" y="88" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="314" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="325" inState="641" outState="0" width="2" height="2" positionX="100" positionY="94" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="326" inState="0" outState="641" width="1" height="2" positionX="124" positionY="94" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="339" height="10" width="16" typeName="NOT_S">
    <position x="104" y="76" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="315" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="327" inState="641" outState="0" width="2" height="2" positionX="100" positionY="82" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="328" inState="0" outState="641" width="1" height="2" positionX="124" positionY="82" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="340" height="10" width="16" typeName="NOT_S">
    <position x="104" y="112" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="316" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="329" inState="641" outState="0" width="2" height="2" positionX="100" positionY="118" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="330" inState="0" outState="641" width="1" height="2" positionX="124" positionY="118" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="341" height="10" width="16" typeName="NOT_S">
    <position x="104" y="100" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="317" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="331" inState="641" outState="0" width="2" height="2" positionX="100" positionY="106" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="332" inState="0" outState="641" width="1" height="2" positionX="124" positionY="106" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="342" height="10" width="16" typeName="NOT_S">
    <position x="104" y="124" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="318" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="333" inState="641" outState="0" width="2" height="2" positionX="100" positionY="130" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="334" inState="0" outState="641" width="1" height="2" positionX="124" positionY="130" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="343" height="4" width="58">
    <position x="42" y="266" />
    <expression>PARA_SafetyLoop_A2_Exist</expression>
    <connectionPointOut>
      <relPosition x="58" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="349" height="10" width="16" typeName="NOT_S">
    <position x="104" y="262" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="343" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="344" inState="641" outState="0" width="2" height="2" positionX="100" positionY="268" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="345" inState="0" outState="641" width="1" height="2" positionX="124" positionY="268" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="350" height="22" width="16" typeName="AND_S">
    <position x="128" y="250" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="308" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="304" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="346" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="256" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="349" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="345" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="347" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="268" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="348" inState="0" outState="641" width="1" height="2" positionX="148" positionY="256" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="355" height="160" width="16" typeName="AND_S">
    <position x="176" y="276" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="366">
            <position x="172" y="280" />
            <position x="62" y="280" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="351" inState="1665" outState="0" width="2" height="2" positionX="172" positionY="280" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="12" />
          <connection refLocalId="363">
            <position x="172" y="288" />
            <position x="62" y="288" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="353" inState="1665" outState="0" width="2" height="2" positionX="172" positionY="288" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN3" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="20" />
          <connection refLocalId="364">
            <position x="172" y="296" />
            <position x="62" y="296" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="354" inState="1665" outState="0" width="2" height="2" positionX="172" positionY="296" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN4" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="28" />
          <connection refLocalId="365">
            <position x="172" y="304" />
            <position x="62" y="304" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="415" inState="1665" outState="0" width="2" height="2" positionX="172" positionY="304" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN5" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="36" />
          <connection refLocalId="367">
            <position x="172" y="312" />
            <position x="62" y="312" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="416" inState="1665" outState="0" width="2" height="2" positionX="172" positionY="312" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN6" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="44" />
          <connection refLocalId="403" formalParameter="OR_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="381" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="417" inState="1665" outState="0" width="2" height="2" positionX="172" positionY="320" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN7" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="62" />
          <connection refLocalId="405" formalParameter="OR_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="386" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="418" inState="1665" outState="0" width="2" height="2" positionX="172" positionY="338" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN8" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="82" />
          <connection refLocalId="407" formalParameter="OR_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="390" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="419" inState="1665" outState="0" width="2" height="2" positionX="172" positionY="358" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN9" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="128" />
          <connection refLocalId="409" formalParameter="OR_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="395" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="420" inState="1665" outState="0" width="2" height="2" positionX="172" positionY="404" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN10" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="148" />
          <connection refLocalId="439" formalParameter="OR_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="437" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="421" inState="1665" outState="0" width="2" height="2" positionX="172" positionY="424" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="352" inState="0" outState="643" width="1" height="2" positionX="196" positionY="280" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="363" height="4" width="52">
    <position x="10" y="286" />
    <expression>sbSafeModuleOK_SM202</expression>
    <connectionPointOut>
      <relPosition x="52" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="364" height="4" width="52">
    <position x="10" y="294" />
    <expression>sbSafeModuleOK_SM203</expression>
    <connectionPointOut>
      <relPosition x="52" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="365" height="4" width="52">
    <position x="10" y="302" />
    <expression>sbSafeModuleOK_SM204</expression>
    <connectionPointOut>
      <relPosition x="52" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="366" height="4" width="52">
    <position x="10" y="278" />
    <expression>sbSafeModuleOK_SM201</expression>
    <connectionPointOut>
      <relPosition x="52" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="367" height="4" width="52">
    <position x="10" y="310" />
    <expression>sbSafeModuleOK_SM205</expression>
    <connectionPointOut>
      <relPosition x="52" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="368" height="4" width="36">
    <position x="64" y="326" />
    <expression>PARA_GT2_Exist</expression>
    <connectionPointOut>
      <relPosition x="36" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="369" height="4" width="50">
    <position x="12" y="318" />
    <expression>sbSafeModuleOK_SM206</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="370" height="4" width="36">
    <position x="64" y="344" />
    <expression>PARA_GT3_Exist</expression>
    <connectionPointOut>
      <relPosition x="36" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="371" height="4" width="50">
    <position x="12" y="336" />
    <expression>sbSafeModuleOK_SM207</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="372" height="4" width="36">
    <position x="64" y="376" />
    <expression>PARA_GT4_Exist</expression>
    <connectionPointOut>
      <relPosition x="36" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="373" height="4" width="50">
    <position x="12" y="356" />
    <expression>sbSafeModuleOK_SM208</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="374" height="4" width="36">
    <position x="64" y="410" />
    <expression>PARA_GT4_Exist</expression>
    <connectionPointOut>
      <relPosition x="36" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="375" height="4" width="50">
    <position x="12" y="402" />
    <expression>sbSafeModuleOK_SM209</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="376" height="4" width="36">
    <position x="64" y="364" />
    <expression>PARA_GT3_Exist</expression>
    <connectionPointOut>
      <relPosition x="36" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="402" height="10" width="16" typeName="NOT_S">
    <position x="104" y="322" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="368" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="377" inState="641" outState="0" width="2" height="2" positionX="100" positionY="328" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="378" inState="0" outState="641" width="1" height="2" positionX="124" positionY="328" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="403" height="16" width="16" typeName="OR_S">
    <position x="152" y="316" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="369">
            <position x="148" y="320" />
            <position x="62" y="320" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="379" inState="1665" outState="0" width="2" height="2" positionX="148" positionY="320" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="12" />
          <connection refLocalId="402" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="378" />
              </data>
            </addData>
            <position x="148" y="328" />
            <position x="124" y="328" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="380" inState="1665" outState="0" width="2" height="2" positionX="148" positionY="328" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OR_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="381" inState="0" outState="641" width="1" height="2" positionX="172" positionY="320" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="404" height="10" width="16" typeName="NOT_S">
    <position x="104" y="340" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="370" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="382" inState="641" outState="0" width="2" height="2" positionX="100" positionY="346" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="383" inState="0" outState="641" width="1" height="2" positionX="124" positionY="346" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="405" height="16" width="16" typeName="OR_S">
    <position x="152" y="334" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="371">
            <position x="148" y="338" />
            <position x="62" y="338" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="384" inState="1665" outState="0" width="2" height="2" positionX="148" positionY="338" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="12" />
          <connection refLocalId="404" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="383" />
              </data>
            </addData>
            <position x="148" y="346" />
            <position x="124" y="346" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="385" inState="1665" outState="0" width="2" height="2" positionX="148" positionY="346" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OR_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="386" inState="0" outState="641" width="1" height="2" positionX="172" positionY="338" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="406" height="10" width="16" typeName="NOT_S">
    <position x="104" y="372" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="372" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="387" inState="641" outState="0" width="2" height="2" positionX="100" positionY="378" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="388" inState="0" outState="641" width="1" height="2" positionX="124" positionY="378" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="407" height="28" width="16" typeName="OR_S">
    <position x="152" y="354" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="373">
            <position x="148" y="358" />
            <position x="62" y="358" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="389" inState="1665" outState="0" width="2" height="2" positionX="148" positionY="358" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="12" />
          <connection refLocalId="411" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="401" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="398" inState="1665" outState="0" width="2" height="2" positionX="148" positionY="366" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OR_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="390" inState="0" outState="643" width="1" height="2" positionX="172" positionY="358" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="408" height="10" width="16" typeName="NOT_S">
    <position x="104" y="406" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="374" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="391" inState="641" outState="0" width="2" height="2" positionX="100" positionY="412" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="392" inState="0" outState="641" width="1" height="2" positionX="124" positionY="412" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="409" height="16" width="16" typeName="OR_S">
    <position x="152" y="400" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="375">
            <position x="148" y="404" />
            <position x="62" y="404" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="393" inState="1665" outState="0" width="2" height="2" positionX="148" positionY="404" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="12" />
          <connection refLocalId="408" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="392" />
              </data>
            </addData>
            <position x="148" y="412" />
            <position x="124" y="412" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="394" inState="1665" outState="0" width="2" height="2" positionX="148" positionY="412" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OR_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="395" inState="0" outState="641" width="1" height="2" positionX="172" positionY="404" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="410" height="10" width="16" typeName="NOT_S">
    <position x="104" y="360" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="376" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="396" inState="641" outState="0" width="2" height="2" positionX="100" positionY="366" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="397" inState="0" outState="641" width="1" height="2" positionX="124" positionY="366" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="411" height="36" width="16" typeName="AND_S">
    <position x="128" y="360" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="410" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="397" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="399" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="366" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="406" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="388" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="400" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="378" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN3" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="444" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="443" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="440" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="392" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="401" inState="0" outState="643" width="1" height="2" positionX="148" positionY="366" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="428" height="436" width="16" typeName="AND_S">
    <position x="200" y="18" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="2" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="1" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="424" inState="1665" outState="0" width="2" height="2" positionX="196" positionY="22" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN4" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="262" />
          <connection refLocalId="355" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="352" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="426" inState="1665" outState="0" width="2" height="2" positionX="196" positionY="280" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN5" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="430" />
          <connection refLocalId="448" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="446" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="427" inState="1665" outState="0" width="2" height="2" positionX="196" positionY="448" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="425" inState="0" outState="643" width="1" height="2" positionX="220" positionY="22" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="431" height="4" width="38">
    <position x="62" y="430" />
    <expression>PARA_DCGA_Exist</expression>
    <connectionPointOut>
      <relPosition x="38" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="432" height="4" width="50">
    <position x="12" y="422" />
    <expression>sbSafeModuleOK_SM210</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="438" height="10" width="16" typeName="NOT_S">
    <position x="104" y="426" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="431" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="433" inState="641" outState="0" width="2" height="2" positionX="100" positionY="432" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="434" inState="0" outState="641" width="1" height="2" positionX="124" positionY="432" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="439" height="16" width="16" typeName="OR_S">
    <position x="152" y="420" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="432">
            <position x="148" y="424" />
            <position x="62" y="424" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="435" inState="1665" outState="0" width="2" height="2" positionX="148" positionY="424" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="12" />
          <connection refLocalId="438" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="434" />
              </data>
            </addData>
            <position x="148" y="432" />
            <position x="124" y="432" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="436" inState="1665" outState="0" width="2" height="2" positionX="148" positionY="432" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OR_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="437" inState="0" outState="641" width="1" height="2" positionX="172" positionY="424" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="441" height="4" width="38">
    <position x="62" y="390" />
    <expression>PARA_DCGA_Exist</expression>
    <connectionPointOut>
      <relPosition x="38" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="444" height="10" width="16" typeName="NOT_S">
    <position x="104" y="386" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="441" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="442" inState="641" outState="0" width="2" height="2" positionX="100" positionY="392" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="443" inState="0" outState="641" width="1" height="2" positionX="124" positionY="392" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="448" height="40" width="16" typeName="AND_S">
    <position x="176" y="444" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="455" formalParameter="OR_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="454" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="445" inState="1665" outState="0" width="2" height="2" positionX="172" positionY="448" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="26" />
          <connection refLocalId="462" formalParameter="OR_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="461" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="447" inState="1665" outState="0" width="2" height="2" positionX="172" positionY="470" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="446" inState="0" outState="643" width="1" height="2" positionX="196" positionY="448" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="450" height="4" width="50">
    <position x="98" y="454" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="451" height="4" width="50">
    <position x="12" y="446" />
    <expression>sbSafeModuleOK_SM300</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="455" height="16" width="16" typeName="OR_S">
    <position x="152" y="444" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="451">
            <position x="148" y="448" />
            <position x="62" y="448" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="452" inState="1665" outState="0" width="2" height="2" positionX="148" positionY="448" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="12" />
          <connection refLocalId="450" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="453" inState="1665" outState="0" width="2" height="2" positionX="148" positionY="456" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OR_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="454" inState="0" outState="641" width="1" height="2" positionX="172" positionY="448" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="457" height="4" width="50">
    <position x="98" y="476" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="458" height="4" width="50">
    <position x="12" y="468" />
    <expression>sbSafeModuleOK_SM301</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="462" height="28" width="16" typeName="OR_S">
    <position x="152" y="466" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="458">
            <position x="148" y="470" />
            <position x="62" y="470" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="459" inState="1665" outState="0" width="2" height="2" positionX="148" positionY="470" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="12" />
          <connection refLocalId="457" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="460" inState="1665" outState="0" width="2" height="2" positionX="148" positionY="478" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN3" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="468" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="466" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="463" inState="1665" outState="0" width="2" height="2" positionX="148" positionY="490" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OR_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="461" inState="0" outState="643" width="1" height="2" positionX="172" positionY="470" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="468" height="58" width="16" typeName="AND_S">
    <position x="128" y="484" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="472" formalParameter="LT">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="471" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="464" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="490" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="26" />
          <connection refLocalId="480" formalParameter="LT">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="479" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="465" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="510" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN3" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="46" />
          <connection refLocalId="486" formalParameter="LT">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="485" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="467" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="530" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="466" inState="0" outState="643" width="1" height="2" positionX="148" positionY="490" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="472" height="18" width="16" typeName="LT_S">
    <position x="104" y="484" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="473" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="469" inState="640" outState="0" width="2" height="2" positionX="100" positionY="490" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="474" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="470" inState="640" outState="0" width="2" height="2" positionX="100" positionY="498" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="LT" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="471" inState="0" outState="641" width="1" height="2" positionX="124" positionY="490" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="473" height="4" width="48">
    <position x="52" y="488" />
    <expression>PARA_Nr_ERV_INL_Fan</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="474" height="4" width="28">
    <position x="72" y="496" />
    <expression>SAFEDINT#5</expression>
    <connectionPointOut>
      <relPosition x="28" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="475" height="4" width="48">
    <position x="52" y="508" />
    <expression>PARA_Nr_ERV_INL_Fan</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="476" height="4" width="28">
    <position x="72" y="516" />
    <expression>SAFEDINT#5</expression>
    <connectionPointOut>
      <relPosition x="28" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="480" height="18" width="16" typeName="LT_S">
    <position x="104" y="504" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="475" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="477" inState="640" outState="0" width="2" height="2" positionX="100" positionY="510" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="476" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="478" inState="640" outState="0" width="2" height="2" positionX="100" positionY="518" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="LT" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="479" inState="0" outState="641" width="1" height="2" positionX="124" positionY="510" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="481" height="4" width="48">
    <position x="52" y="528" />
    <expression>PARA_Nr_ERV_INL_Fan</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="482" height="4" width="28">
    <position x="72" y="536" />
    <expression>SAFEDINT#5</expression>
    <connectionPointOut>
      <relPosition x="28" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="486" height="18" width="16" typeName="LT_S">
    <position x="104" y="524" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="481" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="483" inState="640" outState="0" width="2" height="2" positionX="100" positionY="530" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="482" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="484" inState="640" outState="0" width="2" height="2" positionX="100" positionY="538" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="LT" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="485" inState="0" outState="641" width="1" height="2" positionX="124" positionY="530" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="487" height="4" width="50">
    <position x="154" y="970" />
    <expression>sbSafeModuleOK_SM210</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="488" height="4" width="28">
    <position x="286" y="962" />
    <expression>bRO_SM210</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="501" formalParameter="bRO_SMxxx">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="500" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="489" height="4" width="66">
    <position x="138" y="986" />
    <expression>sbSafeOutputOK_Rel_GVb_DCGA</expression>
    <connectionPointOut>
      <relPosition x="66" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="490" height="4" width="66">
    <position x="138" y="978" />
    <expression>sbSafeOutputOK_Rel_GVa_DCGA</expression>
    <connectionPointOut>
      <relPosition x="66" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="491" height="4" width="66">
    <position x="138" y="994" />
    <expression>sbSafeOutputOK_DCGA_SafeDev</expression>
    <connectionPointOut>
      <relPosition x="66" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="492" height="4" width="22">
    <position x="182" y="1002" />
    <expression>SAFETRUE</expression>
    <connectionPointOut>
      <relPosition x="22" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="501" height="56" width="74" typeName="RO_SMxxx" instanceName="xRO_SM210">
    <position x="208" y="956" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="sbReset_sPLC" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="119" formalParameter="BOOL_TO_SAFEBOOL">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="111" />
              </data>
            </addData>
            <position x="204" y="964" />
            <position x="96" y="964" />
            <position x="96" y="892" />
            <position x="96" y="824" />
            <position x="96" y="754" />
            <position x="96" y="684" />
            <position x="96" y="614" />
            <position x="96" y="574" />
            <position x="94" y="574" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="494" inState="129" outState="0" width="16" height="2" positionX="204" positionY="964" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeModuleOK_SMxxx" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="487" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="495" inState="129" outState="0" width="25" height="2" positionX="204" positionY="972" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeOutputOK_01" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="490" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="496" inState="129" outState="0" width="21" height="2" positionX="204" positionY="980" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeOutputOK_02" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="489" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="497" inState="129" outState="0" width="21" height="2" positionX="204" positionY="988" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeOutputOK_03" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="491" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="498" inState="129" outState="0" width="21" height="2" positionX="204" positionY="996" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeOutputOK_04" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="492" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="499" inState="129" outState="0" width="21" height="2" positionX="204" positionY="1004" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bRO_SMxxx" negated="false">
        <connectionPointOut>
          <relPosition x="74" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="500" inState="0" outState="129" width="12" height="2" positionX="286" positionY="964" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="561" height="232" width="60" typeName="PARA_BOOL" instanceName="xPARA_BOOL">
    <position x="70" y="1114" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="sbPARA_01" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="67" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="505" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1122" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_02" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="69" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="506" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1130" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_03" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="71" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="507" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1138" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_04" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="180" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="508" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1146" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_05" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="182" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="509" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1154" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_06" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="184" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="510" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1162" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_07" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="56" />
          <connection refLocalId="195" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="511" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1170" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_08" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="64" />
          <connection refLocalId="197" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="512" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1178" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_09" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="72" />
          <connection refLocalId="196" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="513" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1186" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_10" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="80" />
          <connection refLocalId="199" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="514" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1194" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_11" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="88" />
          <connection refLocalId="198" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="515" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1202" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_12" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="96" />
          <connection refLocalId="201" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="516" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1210" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_13" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="104" />
          <connection refLocalId="200" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="517" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1218" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_14" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="112" />
          <connection refLocalId="202" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="518" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1226" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_15" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="120" />
          <connection refLocalId="217" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="519" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1234" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_16" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="128" />
          <connection refLocalId="204" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="520" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1242" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_17" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="136" />
          <connection refLocalId="203" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="521" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1250" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_18" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="144" />
          <connection refLocalId="206" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="522" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1258" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_19" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="152" />
          <connection refLocalId="205" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="523" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1266" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_20" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="160" />
          <connection refLocalId="208" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="524" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1274" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_21" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="168" />
          <connection refLocalId="207" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="525" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1282" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_22" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="176" />
          <connection refLocalId="209" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="526" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1290" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_23" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="184" />
          <connection refLocalId="219" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="527" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1298" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_24" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="192" />
          <connection refLocalId="253" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="528" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1306" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_25" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="200" />
          <connection refLocalId="618" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="529" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1314" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_26" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="208" />
          <connection refLocalId="619" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="530" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1322" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_27" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="216" />
          <connection refLocalId="620" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="531" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1330" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPARA_28" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="224" />
          <connection refLocalId="621" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="532" inState="129" outState="0" width="14" height="2" positionX="66" positionY="1338" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bOUT_PARA_01" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="533" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1122" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_02" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="534" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1130" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_03" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="24" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="535" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1138" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_04" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="32" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="536" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1146" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_05" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="40" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="537" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1154" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_06" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="48" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="538" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1162" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_07" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="56" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="539" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1170" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_08" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="64" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="540" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1178" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_09" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="72" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="541" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1186" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_10" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="80" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="542" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1194" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_11" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="88" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="543" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1202" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_12" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="96" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="544" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1210" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_13" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="104" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="545" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1218" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_14" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="112" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="546" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1226" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_15" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="120" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="547" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1234" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_16" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="128" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="548" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1242" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_17" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="136" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="549" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1250" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_18" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="144" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="550" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1258" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_19" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="152" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="551" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1266" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_20" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="160" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="552" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1274" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_21" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="168" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="553" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1282" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_22" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="176" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="554" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1290" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_23" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="184" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="555" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1298" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_24" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="192" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="556" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1306" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_25" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="200" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="557" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1314" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_26" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="208" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="558" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1322" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_27" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="216" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="559" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1330" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_PARA_28" negated="false">
        <connectionPointOut>
          <relPosition x="60" y="224" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="560" inState="0" outState="129" width="16" height="2" positionX="134" positionY="1338" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="617" height="224" width="54" typeName="PARA_INT" instanceName="xPARA_INT">
    <position x="72" y="1360" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="sPARA_01">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="65" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="563" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1368" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_02">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="73" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="564" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1376" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_03">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="75" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="565" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1384" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_04">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="77" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="566" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1392" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_05">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="79" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="567" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1400" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_06">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="81" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="568" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1408" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_07">
        <connectionPointIn>
          <relPosition x="0" y="56" />
          <connection refLocalId="83" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="569" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1416" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_08">
        <connectionPointIn>
          <relPosition x="0" y="64" />
          <connection refLocalId="85" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="570" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1424" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_09">
        <connectionPointIn>
          <relPosition x="0" y="72" />
          <connection refLocalId="87" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="571" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1432" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_10">
        <connectionPointIn>
          <relPosition x="0" y="80" />
          <connection refLocalId="89" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="572" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1440" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_11">
        <connectionPointIn>
          <relPosition x="0" y="88" />
          <connection refLocalId="91" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="573" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1448" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_12">
        <connectionPointIn>
          <relPosition x="0" y="96" />
          <connection refLocalId="93" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="574" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1456" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_13">
        <connectionPointIn>
          <relPosition x="0" y="104" />
          <connection refLocalId="95" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="575" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1464" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_14">
        <connectionPointIn>
          <relPosition x="0" y="112" />
          <connection refLocalId="97" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="576" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1472" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_15">
        <connectionPointIn>
          <relPosition x="0" y="120" />
          <connection refLocalId="99" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="577" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1480" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_16">
        <connectionPointIn>
          <relPosition x="0" y="128" />
          <connection refLocalId="101" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="578" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1488" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_17">
        <connectionPointIn>
          <relPosition x="0" y="136" />
          <connection refLocalId="103" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="579" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1496" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_18">
        <connectionPointIn>
          <relPosition x="0" y="144" />
          <connection refLocalId="105" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="580" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1504" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_19">
        <connectionPointIn>
          <relPosition x="0" y="152" />
          <connection refLocalId="174" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="581" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1512" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_20">
        <connectionPointIn>
          <relPosition x="0" y="160" />
          <connection refLocalId="176" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="582" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1520" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_21">
        <connectionPointIn>
          <relPosition x="0" y="168" />
          <connection refLocalId="178" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="583" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1528" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_22">
        <connectionPointIn>
          <relPosition x="0" y="176" />
          <connection refLocalId="626" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="584" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1536" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_23">
        <connectionPointIn>
          <relPosition x="0" y="184" />
          <connection refLocalId="627" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="585" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1544" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_24">
        <connectionPointIn>
          <relPosition x="0" y="192" />
          <connection refLocalId="628" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="586" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1552" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_25">
        <connectionPointIn>
          <relPosition x="0" y="200" />
          <connection refLocalId="629" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="587" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1560" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_26">
        <connectionPointIn>
          <relPosition x="0" y="208" />
          <connection refLocalId="630" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="588" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1568" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sPARA_27">
        <connectionPointIn>
          <relPosition x="0" y="216" />
          <connection refLocalId="631" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="589" inState="128" outState="0" width="12" height="2" positionX="68" positionY="1576" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="iOUT_PARA_01">
        <connectionPointOut>
          <relPosition x="54" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="590" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1368" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_02">
        <connectionPointOut>
          <relPosition x="54" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="591" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1376" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_03">
        <connectionPointOut>
          <relPosition x="54" y="24" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="592" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1384" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_04">
        <connectionPointOut>
          <relPosition x="54" y="32" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="593" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1392" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_05">
        <connectionPointOut>
          <relPosition x="54" y="40" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="594" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1400" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_06">
        <connectionPointOut>
          <relPosition x="54" y="48" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="595" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1408" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_07">
        <connectionPointOut>
          <relPosition x="54" y="56" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="596" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1416" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_08">
        <connectionPointOut>
          <relPosition x="54" y="64" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="597" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1424" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_09">
        <connectionPointOut>
          <relPosition x="54" y="72" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="598" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1432" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_10">
        <connectionPointOut>
          <relPosition x="54" y="80" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="599" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1440" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_11">
        <connectionPointOut>
          <relPosition x="54" y="88" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="600" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1448" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_12">
        <connectionPointOut>
          <relPosition x="54" y="96" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="601" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1456" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_13">
        <connectionPointOut>
          <relPosition x="54" y="104" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="602" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1464" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_14">
        <connectionPointOut>
          <relPosition x="54" y="112" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="603" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1472" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_15">
        <connectionPointOut>
          <relPosition x="54" y="120" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="604" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1480" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_16">
        <connectionPointOut>
          <relPosition x="54" y="128" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="605" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1488" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_17">
        <connectionPointOut>
          <relPosition x="54" y="136" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="606" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1496" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_18">
        <connectionPointOut>
          <relPosition x="54" y="144" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="607" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1504" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_19">
        <connectionPointOut>
          <relPosition x="54" y="152" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="608" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1512" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_20">
        <connectionPointOut>
          <relPosition x="54" y="160" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="609" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1520" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_21">
        <connectionPointOut>
          <relPosition x="54" y="168" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="610" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1528" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_22">
        <connectionPointOut>
          <relPosition x="54" y="176" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="611" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1536" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_23">
        <connectionPointOut>
          <relPosition x="54" y="184" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="612" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1544" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_24">
        <connectionPointOut>
          <relPosition x="54" y="192" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="613" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1552" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_25">
        <connectionPointOut>
          <relPosition x="54" y="200" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="614" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1560" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_26">
        <connectionPointOut>
          <relPosition x="54" y="208" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="615" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1568" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_PARA_27">
        <connectionPointOut>
          <relPosition x="54" y="216" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="616" inState="0" outState="128" width="15" height="2" positionX="130" positionY="1576" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="618" height="4" width="38">
    <position x="28" y="1312" />
    <expression>PARA_DCGA_Exist</expression>
    <connectionPointOut>
      <relPosition x="38" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="619" height="4" width="50">
    <position x="16" y="1320" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="620" height="4" width="64">
    <position x="2" y="1328" />
    <expression>PARA_ERV_ColdCountry_Active</expression>
    <connectionPointOut>
      <relPosition x="64" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="621" height="4" width="56">
    <position x="10" y="1336" />
    <expression>PARA_ER_Door_MonActive</expression>
    <connectionPointOut>
      <relPosition x="56" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="622" height="4" width="50">
    <position x="134" y="1312" />
    <expression>bOUT_PARA_DCGA_Exist</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_25">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="557" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="623" height="4" width="62">
    <position x="134" y="1320" />
    <expression>bOUT_PARA_ERV_Cust_Active</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_26">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="558" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="624" height="4" width="70">
    <position x="134" y="1328" />
    <expression>bOUT_PARA_ERV_ColdCountry_Act</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_27">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="559" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="625" height="4" width="68">
    <position x="134" y="1336" />
    <expression>bOUT_PARA_ER_Door_MonActive</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="561" formalParameter="bOUT_PARA_28">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="560" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="626" height="4" width="48">
    <position x="20" y="1534" />
    <expression>PARA_Nr_ERV_INL_Fan</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="627" height="4" width="48">
    <position x="20" y="1542" />
    <expression>PARA_Nr_ERV_INL_Lou</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="628" height="4" width="50">
    <position x="18" y="1550" />
    <expression>PARA_Nr_ERV_OTL_Lou</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="629" height="4" width="60">
    <position x="8" y="1558" />
    <expression>PARA_NrMaxErr_ERV_INL_Fan</expression>
    <connectionPointOut>
      <relPosition x="60" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="630" height="4" width="62">
    <position x="6" y="1566" />
    <expression>PARA_NrMaxErr_ERV_INL_Lou</expression>
    <connectionPointOut>
      <relPosition x="62" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="631" height="4" width="62">
    <position x="6" y="1574" />
    <expression>PARA_NrMaxErr_ERV_OTL_Lou</expression>
    <connectionPointOut>
      <relPosition x="62" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="632" height="4" width="58">
    <position x="130" y="1534" />
    <expression>iOUT_PARA_Nr_ERV_INL_Fan</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_22">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="611" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="633" height="4" width="58">
    <position x="130" y="1542" />
    <expression>iOUT_PARA_Nr_ERV_INL_Lou</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_23">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="612" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="634" height="4" width="60">
    <position x="130" y="1550" />
    <expression>iOUT_PARA_Nr_ERV_OTL_Lou</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_24">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="613" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="635" height="4" width="70">
    <position x="130" y="1558" />
    <expression>iOUT_PARA_NrMaxErr_ERV_INL_Fan</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_25">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="614" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="636" height="4" width="72">
    <position x="130" y="1566" />
    <expression>iOUT_PARA_NrMaxErr_ERV_INL_Lou</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_26">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="615" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="637" height="4" width="72">
    <position x="130" y="1574" />
    <expression>iOUT_PARA_NrMaxErr_ERV_OTL_Lou</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="617" formalParameter="iOUT_PARA_27">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="616" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <block localId="642" height="16" width="48" typeName="KeepAMM_2s" instanceName="xKeepAMM_2s_A9433">
    <position x="224" y="16" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="sbAMMxxxx" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="428" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="425" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="639" inState="129" outState="0" width="13" height="2" positionX="220" positionY="22" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bAMMxxxx" negated="false">
        <connectionPointOut>
          <relPosition x="48" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="640" inState="0" outState="129" width="11" height="2" positionX="276" positionY="22" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK" negated="false">
        <connectionPointOut>
          <relPosition x="48" y="12" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="641" inState="0" outState="129" width="10" height="2" positionX="276" positionY="28" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <outVariable localId="643" height="4" width="60">
    <position x="276" y="26" />
    <expression>sbF00_OK_SafeModuleOK_ALL</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="642" formalParameter="sbSL_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="641" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
</FBD>
{ CodeWorksheet := 'Func01_Speed', Type := '.fbd' }
﻿<?xml version="1.0" encoding="utf-16" standalone="yes"?><FBD>
  <addData>
    <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
      <line localId="91" beginX="129" beginY="175" endX="130" endY="175" />
      <line localId="92" beginX="129" beginY="195" endX="130" endY="195" />
      <line localId="114" beginX="68" beginY="75" endX="69" endY="75" />
      <line localId="161" beginX="28" beginY="19" endX="39" endY="19" />
      <line localId="164" beginX="40" beginY="253" endX="43" endY="253" />
      <line localId="165" beginX="40" beginY="257" endX="43" endY="257" />
      <line localId="168" beginX="142" beginY="197" endX="157" endY="197" />
      <line localId="169" beginX="35" beginY="271" endX="158" endY="271" />
      <line localId="172" beginX="68" beginY="19" endX="73" endY="19" />
      <line localId="173" beginX="73" beginY="65" endX="93" endY="65" />
      <line localId="176" beginX="131" beginY="65" endX="131" endY="69" />
      <line localId="181" beginX="73" beginY="29" endX="93" endY="29" />
      <line localId="182" beginX="18" beginY="112" endX="26" endY="112" />
      <line localId="183" beginX="24" beginY="117" endX="62" endY="117" />
      <line localId="184" beginX="37" beginY="102" endX="50" endY="102" />
      <line localId="185" beginX="39" beginY="92" endX="50" endY="92" />
      <line localId="188" beginX="105" beginY="29" endX="156" endY="29" />
      <line localId="189" beginX="131" beginY="65" endX="156" endY="65" />
      <line localId="190" beginX="131" beginY="69" endX="132" endY="69" />
      <line localId="191" beginX="73" beginY="19" endX="131" endY="19" />
      <line localId="192" beginX="131" beginY="23" endX="133" endY="23" />
      <line localId="193" beginX="131" beginY="19" endX="156" endY="19" />
      <line localId="204" beginX="129" beginY="175" endX="129" endY="195" />
      <line localId="205" beginX="105" beginY="56" endX="156" endY="56" />
      <line localId="213" beginX="73" beginY="56" endX="93" endY="56" />
      <line localId="214" beginX="131" beginY="19" endX="131" endY="23" />
      <line localId="225" beginX="87" beginY="218" endX="92" endY="218" />
      <line localId="227" beginX="55" beginY="210" endX="92" endY="210" />
      <line localId="228" beginX="38" beginY="210" endX="43" endY="210" />
      <line localId="229" beginX="67" beginY="218" endX="74" endY="218" />
      <line localId="230" beginX="38" beginY="218" endX="43" endY="218" />
      <line localId="231" beginX="55" beginY="253" endX="135" endY="253" />
      <line localId="232" beginX="37" beginY="238" endX="43" endY="238" />
      <line localId="233" beginX="37" beginY="233" endX="55" endY="233" />
      <line localId="234" beginX="40" beginY="261" endX="43" endY="261" />
      <line localId="235" beginX="129" beginY="198" endX="130" endY="198" />
      <line localId="236" beginX="129" beginY="233" endX="130" endY="233" />
      <line localId="237" beginX="129" beginY="233" endX="129" endY="198" />
      <line localId="238" beginX="73" beginY="19" endX="73" endY="29" />
      <line localId="239" beginX="73" beginY="56" endX="73" endY="65" />
      <line localId="240" beginX="105" beginY="47" endX="156" endY="47" />
      <line localId="248" beginX="73" beginY="47" endX="73" endY="56" />
      <line localId="249" beginX="73" beginY="47" endX="93" endY="47" />
      <line localId="250" beginX="105" beginY="38" endX="156" endY="38" />
      <line localId="258" beginX="73" beginY="29" endX="73" endY="38" />
      <line localId="259" beginX="73" beginY="38" endX="93" endY="38" />
      <line localId="260" beginX="73" beginY="38" endX="73" endY="47" />
      <line localId="274" beginX="131" beginY="81" endX="156" endY="81" />
      <line localId="275" beginX="105" beginY="65" endX="109" endY="65" />
      <line localId="276" beginX="109" beginY="65" endX="131" endY="65" />
      <line localId="277" beginX="109" beginY="77" endX="112" endY="77" />
      <line localId="278" beginX="109" beginY="65" endX="109" endY="77" />
      <line localId="279" beginX="131" beginY="77" endX="156" endY="77" />
      <line localId="286" beginX="15" beginY="142" endX="63" endY="142" />
      <line localId="287" beginX="91" beginY="154" endX="156" endY="154" />
      <line localId="288" beginX="91" beginY="146" endX="156" endY="146" />
      <line localId="289" beginX="91" beginY="142" endX="156" endY="142" />
      <line localId="298" beginX="91" beginY="150" endX="156" endY="150" />
      <line localId="299" beginX="70" beginY="175" endX="92" endY="175" />
      <line localId="300" beginX="67" beginY="233" endX="129" endY="233" />
      <line localId="301" beginX="128" beginY="175" endX="129" endY="175" />
      <line localId="302" beginX="39" beginY="19" endX="42" endY="19" />
      <line localId="303" beginX="39" beginY="19" endX="39" endY="92" />
      <line localId="304" beginX="109" beginY="92" endX="109" endY="99" />
      <line localId="305" beginX="131" beginY="99" endX="155" endY="99" />
      <line localId="306" beginX="131" beginY="103" endX="155" endY="103" />
      <line localId="307" beginX="109" beginY="92" endX="155" endY="92" />
      <line localId="308" beginX="109" beginY="99" endX="112" endY="99" />
      <line localId="309" beginX="74" beginY="92" endX="109" endY="92" />
    </data>
  </addData>
  <inVariable localId="0" height="4" width="24">
    <position x="8" y="42" />
    <expression>SAFEINT#2</expression>
    <connectionPointOut>
      <relPosition x="24" y="2" />
    </connectionPointOut>
  </inVariable>
  <comment localId="1" height="12" width="134">
    <position x="4" y="10" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#ff00ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">The camshaft pickup outputs a pulse every 2 rotations.&lt;br /&gt;Therefore the input must be multiplied by 2 to obtain the actual speed.</p>
        </body>
      </html>
    </content>
  </comment>
  <block localId="5" height="16" width="16" typeName="MUL_S">
    <position x="36" y="32" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="6" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="2" inState="640" outState="0" width="2" height="2" positionX="32" positionY="36" flagType="" dataType="ANY_SAFENUM" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="12" />
          <connection refLocalId="0" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="3" inState="640" outState="0" width="2" height="2" positionX="32" positionY="44" flagType="" dataType="ANY_SAFENUM" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="MUL_S" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="4" inState="0" outState="640" width="1" height="2" positionX="56" positionY="38" flagType="" dataType="ANY_SAFENUM" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="6" height="4" width="30">
    <position x="2" y="34" />
    <expression>sCI_N_EngAct</expression>
    <connectionPointOut>
      <relPosition x="30" y="2" />
    </connectionPointOut>
  </inVariable>
  <comment localId="7" height="24" width="114">
    <position x="206" y="4" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#ff00ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:14pt;">Settings of the SD1207 card:&lt;br /&gt;  FUNCTION MODE: Mode A-A&lt;br /&gt;  UNIT: Increments / min&lt;br /&gt;  TIME BASE: 2000ms (Speed is averaged in a time window of 2s)</p>
        </body>
      </html>
    </content>
  </comment>
  <comment localId="8" height="8" width="80">
    <position x="2" y="2" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#ff0000;font-family:Calibri;font-weight:bold;font-style:normal;font-size:18pt;">Function 01 - Speed measurement</p>
        </body>
      </html>
    </content>
  </comment>
  <outVariable localId="9" height="4" width="30">
    <position x="318" y="504" />
    <expression>bOUT_F01_OK</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="20" formalParameter="SAFEBOOL_TO_BOOL">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="18" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="10" height="6" width="58">
    <position x="2" y="496" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#0000ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">HMI - Speed measurement OK</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="11" height="4" width="28">
    <position x="52" y="512" />
    <expression>sDI_Ign_Run</expression>
    <connectionPointOut>
      <relPosition x="28" y="2" />
    </connectionPointOut>
  </inVariable>
  <comment localId="12" height="6" width="46">
    <position x="370" y="502" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Speed measurement OK</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="13" height="4" width="34">
    <position x="46" y="504" />
    <expression>sbN_EngAct_80</expression>
    <connectionPointOut>
      <relPosition x="34" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="19" height="24" width="16" typeName="AND_S">
    <position x="90" y="502" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="13">
            <position x="86" y="506" />
            <position x="80" y="506" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="14" inState="1665" outState="0" width="2" height="2" positionX="86" positionY="506" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="12" />
          <connection refLocalId="11">
            <position x="86" y="514" />
            <position x="80" y="514" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="15" inState="1665" outState="0" width="2" height="2" positionX="86" positionY="514" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN3" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="20" />
          <connection refLocalId="186">
            <position x="86" y="522" />
            <position x="80" y="522" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="187" inState="1665" outState="0" width="2" height="2" positionX="86" positionY="522" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="16" inState="0" outState="643" width="1" height="2" positionX="110" positionY="506" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="20" height="10" width="40" typeName="SAFEBOOL_TO_BOOL">
    <position x="274" y="502" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="19" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="16" />
              </data>
            </addData>
            <position x="270" y="506" />
            <position x="110" y="506" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="17" inState="640" outState="0" width="2" height="2" positionX="270" positionY="506" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="SAFEBOOL_TO_BOOL" hidden="true">
        <connectionPointOut>
          <relPosition x="40" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="18" inState="0" outState="640" width="1" height="2" positionX="318" positionY="506" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="21" height="4" width="30">
    <position x="4" y="306" />
    <expression>iIN_N_EngAct</expression>
    <connectionPointOut>
      <relPosition x="30" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="30" height="10" width="44" typeName="SAFEINT_TO_SAFEDINT" instanceName="xCONV_F01_N_EngAct_Ign">
    <position x="78" y="302" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="31" formalParameter="INT_TO_SAFEINT">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="27" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="24" inState="128" outState="0" width="5" height="2" positionX="74" positionY="308" flagType="" dataType="SAFEINT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OUT">
        <connectionPointOut>
          <relPosition x="44" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="25" inState="0" outState="128" width="5" height="2" positionX="126" positionY="308" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="31" height="10" width="32" typeName="INT_TO_SAFEINT">
    <position x="38" y="302" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="21" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="26" inState="640" outState="0" width="2" height="2" positionX="34" positionY="308" flagType="" dataType="INT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="INT_TO_SAFEINT" hidden="true">
        <connectionPointOut>
          <relPosition x="32" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="27" inState="0" outState="640" width="1" height="2" positionX="74" positionY="308" flagType="" dataType="SAFEINT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="32" height="10" width="44" typeName="SAFEINT_TO_SAFEDINT" instanceName="xCONV_F01_N_EngAct">
    <position x="88" y="32" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="5" formalParameter="MUL_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="4" />
              </data>
            </addData>
            <position x="84" y="38" />
            <position x="78" y="38" />
            <position x="56" y="38" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="28" inState="128" outState="0" width="5" height="2" positionX="84" positionY="38" flagType="" dataType="SAFEINT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OUT">
        <connectionPointOut>
          <relPosition x="44" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="29" inState="0" outState="128" width="5" height="2" positionX="136" positionY="38" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <outVariable localId="33" height="4" width="50">
    <position x="312" y="290" />
    <expression>iOUT_F01_N_EngAct_Diff</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="297" formalParameter="iOUT_Diff">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="294" />
          </data>
        </addData>
        <position x="312" y="292" />
        <position x="182" y="292" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="34" height="6" width="44">
    <position x="370" y="282" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Speed difference [rpm]</p>
        </body>
      </html>
    </content>
  </comment>
  <outVariable localId="35" height="4" width="40">
    <position x="312" y="298" />
    <expression>sbN_EngAct_DiffOK</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="297" formalParameter="sbDiffOK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="295" />
          </data>
        </addData>
        <position x="312" y="300" />
        <position x="182" y="300" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="36" height="4" width="40">
    <position x="312" y="306" />
    <expression>bOUT_F01_N_DiffOK</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="297" formalParameter="bOUT_DiffOK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="296" />
          </data>
        </addData>
        <position x="312" y="308" />
        <position x="182" y="308" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="37" height="4" width="30">
    <position x="316" y="348" />
    <expression>bAMM_A2384</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="314" formalParameter="bAMMxxxx">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="312" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="38" height="6" width="14">
    <position x="370" y="346" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#ff0000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Alarm</p>
        </body>
      </html>
    </content>
  </comment>
  <block localId="50" height="60" width="16" typeName="AND_S">
    <position x="188" y="344" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="285" formalParameter="Q">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="283" />
              </data>
            </addData>
            <position x="184" y="350" />
            <position x="140" y="350" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="39" inState="1665" outState="0" width="2" height="2" positionX="184" positionY="350" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="54" />
          <connection refLocalId="261" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="40" inState="1665" outState="0" width="2" height="2" positionX="184" positionY="398" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="41" inState="0" outState="641" width="1" height="2" positionX="208" positionY="350" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="51" height="10" width="16" typeName="NOT_S">
    <position x="236" y="344" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="52" formalParameter="OR_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="46" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="42" inState="641" outState="0" width="2" height="2" positionX="232" positionY="350" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="43" inState="0" outState="641" width="1" height="2" positionX="256" positionY="350" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="52" height="86" width="16" typeName="OR_S">
    <position x="212" y="344" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="50" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="41" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="44" inState="1665" outState="0" width="2" height="2" positionX="208" positionY="350" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="76" />
          <connection refLocalId="53" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="49" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="45" inState="1665" outState="0" width="2" height="2" positionX="208" positionY="420" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OR_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="46" inState="0" outState="641" width="1" height="2" positionX="232" positionY="350" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="53" height="24" width="16" typeName="AND_S">
    <position x="188" y="416" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="73" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="72" />
              </data>
            </addData>
            <position x="184" y="420" />
            <position x="110" y="420" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="47" inState="1665" outState="0" width="2" height="2" positionX="184" positionY="420" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="20" />
          <connection refLocalId="219" formalParameter="Q">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="217" />
              </data>
            </addData>
            <position x="184" y="436" />
            <position x="174" y="436" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="48" inState="1665" outState="0" width="2" height="2" positionX="184" positionY="436" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="49" inState="0" outState="641" width="1" height="2" positionX="208" positionY="420" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <outVariable localId="54" height="4" width="26">
    <position x="312" y="36" />
    <expression>siN_EngAct</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="32" formalParameter="OUT">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="29" />
          </data>
        </addData>
        <position x="312" y="38" />
        <position x="262" y="38" />
        <position x="146" y="38" />
        <position x="136" y="38" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="55" height="6" width="38">
    <position x="370" y="34" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Actual speed [rpm]</p>
        </body>
      </html>
    </content>
  </comment>
  <outVariable localId="56" height="4" width="34">
    <position x="312" y="282" />
    <expression>siN_EngAct_Diff</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="297" formalParameter="sDiff">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="293" />
          </data>
        </addData>
        <position x="312" y="284" />
        <position x="182" y="284" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <block localId="60" height="28" width="16" typeName="OR_S">
    <position x="82" y="346" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="199" formalParameter="GT">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="198" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="57" inState="1665" outState="0" width="2" height="2" positionX="78" positionY="350" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="203" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="202" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="58" inState="1665" outState="0" width="2" height="2" positionX="78" positionY="370" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OR_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="59" inState="0" outState="641" width="1" height="2" positionX="102" positionY="350" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="61" height="4" width="32">
    <position x="70" y="380" />
    <expression>SAFETIME#30s</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="62" height="4" width="46">
    <position x="140" y="380" />
    <expression>iOUT_F01_SDC_30s_ET</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="285" formalParameter="iOUT_ET">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="284" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="63" height="6" width="26">
    <position x="160" y="372" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Elapsed time</p>
        </body>
      </html>
    </content>
  </comment>
  <comment localId="64" height="6" width="34">
    <position x="2" y="266" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#0000ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Speed difference</p>
        </body>
      </html>
    </content>
  </comment>
  <comment localId="65" height="6" width="44">
    <position x="2" y="408" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#0000ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Speed remains too low</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="66" height="4" width="26">
    <position x="4" y="282" />
    <expression>siN_EngAct</expression>
    <connectionPointOut>
      <relPosition x="26" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="67" height="4" width="42">
    <position x="312" y="44" />
    <expression>iOUT_F01_N_EngAct</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="70" formalParameter="SAFEDINT_TO_DINT">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="69" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <block localId="70" height="10" width="38" typeName="SAFEDINT_TO_DINT">
    <position x="270" y="42" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="32" formalParameter="OUT">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="29" />
              </data>
            </addData>
            <position x="266" y="46" />
            <position x="262" y="46" />
            <position x="262" y="38" />
            <position x="146" y="38" />
            <position x="136" y="38" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="68" inState="640" outState="0" width="2" height="2" positionX="266" positionY="46" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="SAFEDINT_TO_DINT" hidden="true">
        <connectionPointOut>
          <relPosition x="38" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="69" inState="0" outState="640" width="1" height="2" positionX="312" positionY="46" flagType="" dataType="DINT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="73" height="10" width="16" typeName="NOT_S">
    <position x="90" y="416" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="86">
            <position x="86" y="420" />
            <position x="76" y="420" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="71" inState="641" outState="0" width="2" height="2" positionX="86" positionY="420" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="72" inState="0" outState="641" width="1" height="2" positionX="110" positionY="420" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <comment localId="74" height="6" width="38">
    <position x="2" y="334" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#0000ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Maximum deviation</p>
        </body>
      </html>
    </content>
  </comment>
  <comment localId="75" height="6" width="66">
    <position x="8" y="274" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Actual speed from camshaft [rpm]</p>
        </body>
      </html>
    </content>
  </comment>
  <comment localId="76" height="6" width="62">
    <position x="8" y="296" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Actual speed from ignition [rpm]</p>
        </body>
      </html>
    </content>
  </comment>
  <comment localId="77" height="6" width="40">
    <position x="370" y="302" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Speed difference OK</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="78" height="4" width="30">
    <position x="156" y="62" />
    <expression>SAFEDINT#60</expression>
    <connectionPointOut>
      <relPosition x="30" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="79" height="4" width="34">
    <position x="312" y="56" />
    <expression>sbN_EngAct_60</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="84" formalParameter="GE_S">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="83" />
          </data>
        </addData>
        <position x="312" y="58" />
        <position x="210" y="58" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="80" height="6" width="46">
    <position x="370" y="54" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Actual speed &gt;= 60 rpm</p>
        </body>
      </html>
    </content>
  </comment>
  <block localId="84" height="14" width="16" typeName="GE_S">
    <position x="190" y="54" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="32" formalParameter="OUT">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="29" />
              </data>
            </addData>
            <position x="186" y="58" />
            <position x="146" y="58" />
            <position x="146" y="38" />
            <position x="136" y="38" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="81" inState="640" outState="0" width="2" height="2" positionX="186" positionY="58" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="10" />
          <connection refLocalId="78" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="82" inState="640" outState="0" width="2" height="2" positionX="186" positionY="64" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="GE_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="83" inState="0" outState="641" width="1" height="2" positionX="210" positionY="58" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <comment localId="85" height="6" width="22">
    <position x="370" y="390" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#ff00ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Safety loop</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="86" height="4" width="34">
    <position x="42" y="418" />
    <expression>sbN_EngAct_80</expression>
    <connectionPointOut>
      <relPosition x="34" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="87" height="4" width="36">
    <position x="314" y="392" />
    <expression>sbF01_OK_Speed</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="90" formalParameter="AND_S">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="89" />
          </data>
        </addData>
        <position x="314" y="394" />
        <position x="284" y="394" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <block localId="90" height="16" width="16" typeName="AND_S">
    <position x="264" y="386" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="51" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="43" />
              </data>
            </addData>
            <position x="260" y="390" />
            <position x="258" y="390" />
            <position x="258" y="350" />
            <position x="256" y="350" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="88" inState="1665" outState="0" width="2" height="2" positionX="260" positionY="390" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="10" />
          <connection refLocalId="127" formalParameter="OR_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="126" />
              </data>
            </addData>
            <position x="260" y="396" />
            <position x="258" y="396" />
            <position x="258" y="466" />
            <position x="134" y="466" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="120" inState="1665" outState="0" width="2" height="2" positionX="260" positionY="396" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="89" inState="0" outState="643" width="1" height="2" positionX="284" positionY="394" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="93" height="4" width="36">
    <position x="34" y="540" />
    <expression>bIN_Reset_sPLC</expression>
    <connectionPointOut>
      <relPosition x="36" y="2" />
    </connectionPointOut>
  </inVariable>
  <comment localId="94" height="6" width="50">
    <position x="2" y="530" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#0000ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Release signal after error</p>
        </body>
      </html>
    </content>
  </comment>
  <outVariable localId="95" height="4" width="44">
    <position x="316" y="540" />
    <expression>bReset_CI_N_EngAct</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="93">
        <position x="316" y="542" />
        <position x="70" y="542" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="96" height="6" width="38">
    <position x="370" y="538" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Reset channel error</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="97" height="4" width="36">
    <position x="102" y="140" />
    <expression>PARA_N_EngNom</expression>
    <connectionPointOut>
      <relPosition x="36" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="98" height="4" width="30">
    <position x="106" y="148" />
    <expression>SAFEDINT#90</expression>
    <connectionPointOut>
      <relPosition x="30" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="99" height="4" width="32">
    <position x="130" y="160" />
    <expression>SAFEDINT#100</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <comment localId="100" height="6" width="74">
    <position x="370" y="126" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Actual speed &gt;= 90% of nominal speed</p>
        </body>
      </html>
    </content>
  </comment>
  <outVariable localId="101" height="4" width="42">
    <position x="312" y="128" />
    <expression>sbN_EngAct_Nom90</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="113" formalParameter="GE_S">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="110" />
          </data>
        </addData>
        <position x="312" y="130" />
        <position x="262" y="130" />
        <position x="218" y="130" />
        <position x="210" y="130" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <block localId="111" height="20" width="16" typeName="MUL_S">
    <position x="142" y="136" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="97" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="102" inState="640" outState="0" width="2" height="2" positionX="138" positionY="142" flagType="" dataType="ANY_SAFENUM" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="98">
            <position x="138" y="150" />
            <position x="136" y="150" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="103" inState="640" outState="0" width="2" height="2" positionX="138" positionY="150" flagType="" dataType="ANY_SAFENUM" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="MUL_S" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="104" inState="0" outState="640" width="1" height="2" positionX="162" positionY="142" flagType="" dataType="ANY_SAFENUM" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="112" height="30" width="16" typeName="DIV_S">
    <position x="166" y="136" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="111" formalParameter="MUL_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="104" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="105" inState="640" outState="0" width="2" height="2" positionX="162" positionY="142" flagType="" dataType="ANY_SAFENUM" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="26" />
          <connection refLocalId="99" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="106" inState="640" outState="0" width="2" height="2" positionX="162" positionY="162" flagType="" dataType="ANY_SAFENUM" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="DIV_S" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="107" inState="0" outState="640" width="1" height="2" positionX="186" positionY="142" flagType="" dataType="ANY_SAFENUM" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="113" height="20" width="16" typeName="GE_S">
    <position x="190" y="126" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="32" formalParameter="OUT">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="29" />
              </data>
            </addData>
            <position x="186" y="130" />
            <position x="146" y="130" />
            <position x="146" y="112" />
            <position x="146" y="94" />
            <position x="146" y="76" />
            <position x="146" y="58" />
            <position x="146" y="38" />
            <position x="136" y="38" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="108" inState="640" outState="0" width="2" height="2" positionX="186" positionY="130" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="112" formalParameter="DIV_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="107" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="109" inState="640" outState="0" width="2" height="2" positionX="186" positionY="142" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="GE_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="110" inState="0" outState="641" width="1" height="2" positionX="210" positionY="130" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="115" height="4" width="48">
    <position x="26" y="474" />
    <expression>sbGasValves_Open_10s</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="116" height="4" width="68">
    <position x="6" y="464" />
    <expression>sbSafeFrequencyOK_CI_N_EngAct</expression>
    <connectionPointOut>
      <relPosition x="68" y="2" />
    </connectionPointOut>
  </inVariable>
  <comment localId="117" height="6" width="28">
    <position x="2" y="456" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#0000ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Channel error</p>
        </body>
      </html>
    </content>
  </comment>
  <outVariable localId="118" height="4" width="32">
    <position x="316" y="464" />
    <expression>bAMM_W9514</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="319" formalParameter="bAMMxxxx">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="317" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="119" height="6" width="18">
    <position x="370" y="462" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Warning</p>
        </body>
      </html>
    </content>
  </comment>
  <block localId="123" height="10" width="16" typeName="NOT_S">
    <position x="90" y="470" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="115">
            <position x="86" y="476" />
            <position x="74" y="476" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="121" inState="641" outState="0" width="2" height="2" positionX="86" positionY="476" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="122" inState="0" outState="641" width="1" height="2" positionX="110" positionY="476" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="127" height="18" width="16" typeName="OR_S">
    <position x="114" y="462" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="116">
            <position x="110" y="466" />
            <position x="74" y="466" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="124" inState="1665" outState="0" width="2" height="2" positionX="110" positionY="466" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="123" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="122" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="125" inState="1665" outState="0" width="2" height="2" positionX="110" positionY="476" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OR_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="126" inState="0" outState="641" width="1" height="2" positionX="134" positionY="466" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="128" height="4" width="32">
    <position x="192" y="204" />
    <expression>SAFETIME#60s</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="129" height="4" width="40">
    <position x="310" y="196" />
    <expression>sbN_Standstill_60s</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="273" formalParameter="Q">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="271" />
          </data>
        </addData>
        <position x="310" y="198" />
        <position x="262" y="198" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="130" height="4" width="54">
    <position x="310" y="204" />
    <expression>iOUT_F01_Standstill_1m_ET</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="273" formalParameter="iOUT_ET">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="272" />
          </data>
        </addData>
        <position x="310" y="206" />
        <position x="262" y="206" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="131" height="6" width="34">
    <position x="368" y="194" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Standstill for 60s</p>
        </body>
      </html>
    </content>
  </comment>
  <comment localId="132" height="6" width="26">
    <position x="368" y="202" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Elapsed time</p>
        </body>
      </html>
    </content>
  </comment>
  <comment localId="133" height="6" width="38">
    <position x="0" y="172" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#0000ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Standstill detection</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="134" height="4" width="32">
    <position x="4" y="222" />
    <expression>bIN_Eng_Start</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="143" height="10" width="16" typeName="NOT_S">
    <position x="104" y="218" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="144" formalParameter="BOOL_TO_SAFEBOOL">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="138" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="135" inState="641" outState="0" width="2" height="2" positionX="100" positionY="224" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="136" inState="0" outState="641" width="1" height="2" positionX="124" positionY="224" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="144" height="10" width="40" typeName="BOOL_TO_SAFEBOOL">
    <position x="56" y="218" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="134">
            <position x="52" y="224" />
            <position x="36" y="224" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="137" inState="640" outState="0" width="2" height="2" positionX="52" positionY="224" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="BOOL_TO_SAFEBOOL" hidden="true">
        <connectionPointOut>
          <relPosition x="40" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="138" inState="0" outState="640" width="1" height="2" positionX="100" positionY="224" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="145" height="62" width="16" typeName="AND_S">
    <position x="128" y="178" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="160" formalParameter="LT">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="159" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="139" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="184" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="26" />
          <connection refLocalId="154" formalParameter="LT">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="153" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="155" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="204" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="46" />
          <connection refLocalId="143" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="136" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="140" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="224" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN3" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="56" />
          <connection refLocalId="162">
            <position x="124" y="234" />
            <position x="48" y="234" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="142" inState="1665" outState="0" width="2" height="2" positionX="124" positionY="234" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="141" inState="0" outState="643" width="1" height="2" positionX="148" positionY="184" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="146" height="4" width="30">
    <position x="4" y="202" />
    <expression>iIN_N_EngAct</expression>
    <connectionPointOut>
      <relPosition x="30" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="149" height="10" width="32" typeName="INT_TO_SAFEINT">
    <position x="38" y="198" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="146" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="147" inState="640" outState="0" width="2" height="2" positionX="34" positionY="204" flagType="" dataType="INT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="INT_TO_SAFEINT" hidden="true">
        <connectionPointOut>
          <relPosition x="32" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="148" inState="0" outState="640" width="1" height="2" positionX="74" positionY="204" flagType="" dataType="SAFEINT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="150" height="4" width="26">
    <position x="74" y="208" />
    <expression>SAFEINT#80</expression>
    <connectionPointOut>
      <relPosition x="26" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="154" height="16" width="16" typeName="LT_S">
    <position x="104" y="198" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="149" formalParameter="INT_TO_SAFEINT">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="148" />
              </data>
            </addData>
            <position x="100" y="204" />
            <position x="74" y="204" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="151" inState="640" outState="0" width="2" height="2" positionX="100" positionY="204" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="12" />
          <connection refLocalId="150" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="152" inState="640" outState="0" width="2" height="2" positionX="100" positionY="210" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="LT" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="153" inState="0" outState="641" width="1" height="2" positionX="124" positionY="204" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="156" height="4" width="26">
    <position x="74" y="188" />
    <expression>SAFEINT#80</expression>
    <connectionPointOut>
      <relPosition x="26" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="160" height="16" width="16" typeName="LT_S">
    <position x="104" y="178" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="5" formalParameter="MUL_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="4" />
              </data>
            </addData>
            <position x="100" y="184" />
            <position x="78" y="184" />
            <position x="78" y="38" />
            <position x="56" y="38" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="157" inState="640" outState="0" width="2" height="2" positionX="100" positionY="184" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="12" />
          <connection refLocalId="156" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="158" inState="640" outState="0" width="2" height="2" positionX="100" positionY="190" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="LT" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="159" inState="0" outState="641" width="1" height="2" positionX="124" positionY="184" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="162" height="4" width="42">
    <position x="6" y="232" />
    <expression>sbGasValves_Closed</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <comment localId="163" height="6" width="62">
    <position x="4" y="190" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Actual speed from ignition [rpm]</p>
        </body>
      </html>
    </content>
  </comment>
  <outVariable localId="166" height="4" width="32">
    <position x="310" y="182" />
    <expression>sbN_Standstill</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="145" formalParameter="AND_S">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="141" />
          </data>
        </addData>
        <position x="310" y="184" />
        <position x="218" y="184" />
        <position x="148" y="184" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="167" height="6" width="20">
    <position x="368" y="180" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Standstill</p>
        </body>
      </html>
    </content>
  </comment>
  <outVariable localId="170" height="4" width="50">
    <position x="312" y="152" />
    <expression>sbN_EngAct_Nom90_10s</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="267" formalParameter="Q">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="265" />
          </data>
        </addData>
        <position x="312" y="154" />
        <position x="262" y="154" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="171" height="4" width="32">
    <position x="192" y="160" />
    <expression>SAFETIME#10s</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="174" height="4" width="56">
    <position x="312" y="160" />
    <expression>iOUT_F01_N_Nom90_10s_ET</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="267" formalParameter="iOUT_ET">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="266" />
          </data>
        </addData>
        <position x="312" y="162" />
        <position x="262" y="162" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="175" height="6" width="26">
    <position x="368" y="158" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Elapsed time</p>
        </body>
      </html>
    </content>
  </comment>
  <block localId="179" height="10" width="40" typeName="SAFEBOOL_TO_BOOL">
    <position x="268" y="134" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="113" formalParameter="GE_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="110" />
              </data>
            </addData>
            <position x="264" y="138" />
            <position x="262" y="138" />
            <position x="262" y="130" />
            <position x="218" y="130" />
            <position x="210" y="130" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="177" inState="640" outState="0" width="2" height="2" positionX="264" positionY="138" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="SAFEBOOL_TO_BOOL" hidden="true">
        <connectionPointOut>
          <relPosition x="40" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="178" inState="0" outState="640" width="1" height="2" positionX="312" positionY="138" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <outVariable localId="180" height="4" width="42">
    <position x="312" y="136" />
    <expression>bOUT_F01_N_Nom90</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="179" formalParameter="SAFEBOOL_TO_BOOL">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="178" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="186" height="4" width="36">
    <position x="44" y="520" />
    <expression>sbF01_OK_Speed</expression>
    <connectionPointOut>
      <relPosition x="36" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="194" height="4" width="54">
    <position x="0" y="354" />
    <expression>PARA_N_EngAct_HiHi_Diff</expression>
    <connectionPointOut>
      <relPosition x="54" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="195" height="4" width="34">
    <position x="20" y="348" />
    <expression>siN_EngAct_Diff</expression>
    <connectionPointOut>
      <relPosition x="34" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="199" height="14" width="16" typeName="GT_S">
    <position x="58" y="346" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="195" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="196" inState="640" outState="0" width="2" height="2" positionX="54" positionY="350" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="10" />
          <connection refLocalId="194" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="197" inState="640" outState="0" width="2" height="2" positionX="54" positionY="356" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="GT" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="198" inState="0" outState="641" width="1" height="2" positionX="78" positionY="350" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="200" height="4" width="40">
    <position x="14" y="368" />
    <expression>sbN_EngAct_DiffOK</expression>
    <connectionPointOut>
      <relPosition x="40" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="203" height="10" width="16" typeName="NOT_S">
    <position x="58" y="364" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="200" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="201" inState="641" outState="0" width="2" height="2" positionX="54" positionY="370" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="202" inState="0" outState="641" width="1" height="2" positionX="78" positionY="370" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="206" height="4" width="32">
    <position x="154" y="116" />
    <expression>SAFEDINT#800</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="207" height="4" width="38">
    <position x="312" y="110" />
    <expression>sbN_EngOperation</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="212" formalParameter="GE_S">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="211" />
          </data>
        </addData>
        <position x="312" y="112" />
        <position x="210" y="112" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="208" height="6" width="48">
    <position x="370" y="108" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Actual speed &gt;= 800 rpm</p>
        </body>
      </html>
    </content>
  </comment>
  <block localId="212" height="14" width="16" typeName="GE_S">
    <position x="190" y="108" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="32" formalParameter="OUT">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="29" />
              </data>
            </addData>
            <position x="186" y="112" />
            <position x="146" y="112" />
            <position x="146" y="94" />
            <position x="146" y="76" />
            <position x="146" y="58" />
            <position x="146" y="38" />
            <position x="136" y="38" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="209" inState="640" outState="0" width="2" height="2" positionX="186" positionY="112" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="10" />
          <connection refLocalId="206" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="210" inState="640" outState="0" width="2" height="2" positionX="186" positionY="118" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="GE_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="211" inState="0" outState="641" width="1" height="2" positionX="210" positionY="112" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="219" height="20" width="18" typeName="TON_S" instanceName="xTON_F01_Eng_Start_10s">
    <position x="152" y="430" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="224" formalParameter="BOOL_TO_SAFEBOOL">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="223" />
              </data>
            </addData>
            <position x="148" y="436" />
            <position x="134" y="436" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="215" inState="129" outState="0" width="5" height="2" positionX="148" positionY="436" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="PT">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="226" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="216" inState="128" outState="0" width="5" height="2" positionX="148" positionY="446" flagType="" dataType="SAFETIME" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="Q" negated="false">
        <connectionPointOut>
          <relPosition x="18" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="217" inState="0" outState="129" width="3" height="2" positionX="174" positionY="436" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="ET">
        <connectionPointOut>
          <relPosition x="18" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="218" inState="0" outState="128" width="4" height="2" positionX="174" positionY="446" flagType="" dataType="SAFETIME" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="221" height="4" width="32">
    <position x="44" y="434" />
    <expression>bIN_Eng_Start</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="224" height="10" width="40" typeName="BOOL_TO_SAFEBOOL">
    <position x="90" y="430" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="221">
            <position x="86" y="436" />
            <position x="76" y="436" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="222" inState="640" outState="0" width="2" height="2" positionX="86" positionY="436" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="BOOL_TO_SAFEBOOL" hidden="true">
        <connectionPointOut>
          <relPosition x="40" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="223" inState="0" outState="640" width="1" height="2" positionX="134" positionY="436" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="226" height="4" width="32">
    <position x="116" y="444" />
    <expression>SAFETIME#10s</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="241" height="4" width="32">
    <position x="154" y="98" />
    <expression>SAFEDINT#500</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="242" height="4" width="36">
    <position x="312" y="92" />
    <expression>sbN_EngAct_500</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="247" formalParameter="GE_S">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="246" />
          </data>
        </addData>
        <position x="312" y="94" />
        <position x="210" y="94" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="243" height="6" width="48">
    <position x="370" y="90" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Actual speed &gt;= 500 rpm</p>
        </body>
      </html>
    </content>
  </comment>
  <block localId="247" height="14" width="16" typeName="GE_S">
    <position x="190" y="90" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="32" formalParameter="OUT">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="29" />
              </data>
            </addData>
            <position x="186" y="94" />
            <position x="146" y="94" />
            <position x="146" y="76" />
            <position x="146" y="58" />
            <position x="146" y="38" />
            <position x="136" y="38" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="244" inState="640" outState="0" width="2" height="2" positionX="186" positionY="94" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="10" />
          <connection refLocalId="241" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="245" inState="640" outState="0" width="2" height="2" positionX="186" positionY="100" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="GE_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="246" inState="0" outState="641" width="1" height="2" positionX="210" positionY="94" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="251" height="4" width="30">
    <position x="156" y="80" />
    <expression>SAFEDINT#80</expression>
    <connectionPointOut>
      <relPosition x="30" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="252" height="4" width="34">
    <position x="312" y="74" />
    <expression>sbN_EngAct_80</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="257" formalParameter="GE_S">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="256" />
          </data>
        </addData>
        <position x="312" y="76" />
        <position x="210" y="76" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="253" height="6" width="46">
    <position x="370" y="72" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Actual speed &gt;= 80 rpm</p>
        </body>
      </html>
    </content>
  </comment>
  <block localId="257" height="14" width="16" typeName="GE_S">
    <position x="190" y="72" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="32" formalParameter="OUT">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="29" />
              </data>
            </addData>
            <position x="186" y="76" />
            <position x="146" y="76" />
            <position x="146" y="58" />
            <position x="146" y="38" />
            <position x="136" y="38" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="254" inState="640" outState="0" width="2" height="2" positionX="186" positionY="76" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="10" />
          <connection refLocalId="251" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="255" inState="640" outState="0" width="2" height="2" positionX="186" positionY="82" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="GE_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="256" inState="0" outState="641" width="1" height="2" positionX="210" positionY="76" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="261" height="4" width="48">
    <position x="136" y="396" />
    <expression>sbGasValves_Open_60s</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="267" height="24" width="30" typeName="ELAPSED_TIME" instanceName="xET_N_Nom90_10s">
    <position x="228" y="146" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="113" formalParameter="GE_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="110" />
              </data>
            </addData>
            <position x="224" y="154" />
            <position x="218" y="154" />
            <position x="218" y="130" />
            <position x="210" y="130" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="263" inState="129" outState="0" width="5" height="2" positionX="224" positionY="154" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="PT">
        <connectionPointIn>
          <relPosition x="0" y="16" />
