FUNCTION_BLOCK VENTILATION
{ VariableWorksheet := 'Variables' }
﻿{GroupDefinition(0,'Ventilation')}

VAR_INPUT {Group(0)}
    {LINE(1)}
    sbGCB_On_10s : SAFEBOOL; (*Generator circuit breaker ON for 10s*)
    {LINE(2)}
    sbN_Standstill : SAFEBOOL; (*Actual engine speed <  80rpm*)
    {LINE(3)}
    sbGasValves_Closed : SAFEBOOL; (*Gasvalves - All closed*)
END_VAR

VAR_OUTPUT {Group(0)}
    {LINE(66)}
    sbF09_OK_Ventilation : SAFEBOOL; (*Safety function 09 OK - Insufficient ventilation*)
    {LINE(67)}
    sbRel_GV_ERV_PC_OK : SAFEBOOL; (*Release gas valves from engine room ventilation - Plausibility check done*)
END_VAR

VAR {Group(0)}
    {LINE(4)}
    xKeepAMM_2s : KeepAMM_2s; (*FuB*)
    {LINE(5)}
    xET_TOF1 : ELAPSED_TIME_TOF; (*FuB*)
    {LINE(6)}
    xET_TOF2 : ELAPSED_TIME_TOF; (*FuB*)
    {LINE(7)}
    xET1 : ELAPSED_TIME; (*FuB*)
    {LINE(8)}
    xTON1 : TON_S; (*FuB*)
    {LINE(9)}
    xKeepAMM_2s_W1 : KeepAMM_2s; (*FuB*)
    {LINE(10)}
    xKeepAMM_2s_W2 : KeepAMM_2s; (*FuB*)
    {LINE(11)}
    xDI_MON_ERV_Cust : DI_MON_PARA; (*FuB*)
    {LINE(12)}
    xDI_MON_ER_Door_CL : DI_MON_PARA; (*FuB*)
    {LINE(13)}
    xERV_INL1_Fan : ERV_Fan; (*FuB*)
    {LINE(14)}
    xERV_INL2_Fan : ERV_Fan; (*FuB*)
    {LINE(15)}
    xERV_INL3_Fan : ERV_Fan; (*FuB*)
    {LINE(16)}
    xERV_INL4_Fan : ERV_Fan; (*FuB*)
    {LINE(17)}
    xERV_INL5_Fan : ERV_Fan; (*FuB*)
    {LINE(18)}
    xERV_INL6_Fan : ERV_Fan; (*FuB*)
    {LINE(19)}
    xERV_NrFailed_Fan : ERV_NrFailed; (*FuB*)
    {LINE(20)}
    xERV_INL1_Lou : ERV_Lou; (*FuB*)
    {LINE(21)}
    xERV_INL2_Lou : ERV_Lou; (*FuB*)
    {LINE(22)}
    xERV_INL3_Lou : ERV_Lou; (*FuB*)
    {LINE(23)}
    xERV_INL4_Lou : ERV_Lou; (*FuB*)
    {LINE(24)}
    xERV_INL5_Lou : ERV_Lou; (*FuB*)
    {LINE(25)}
    xERV_INL6_Lou : ERV_Lou; (*FuB*)
    {LINE(26)}
    xERV_NrFailed_INL_Lou : ERV_NrFailed; (*FuB*)
    {LINE(27)}
    xERV_OTL1_Lou : ERV_Lou; (*FuB*)
    {LINE(28)}
    xERV_OTL2_Lou : ERV_Lou; (*FuB*)
    {LINE(29)}
    xERV_OTL3_Lou : ERV_Lou; (*FuB*)
    {LINE(30)}
    xERV_OTL4_Lou : ERV_Lou; (*FuB*)
    {LINE(31)}
    xERV_OTL5_Lou : ERV_Lou; (*FuB*)
    {LINE(32)}
    xERV_OTL6_Lou : ERV_Lou; (*FuB*)
    {LINE(33)}
    xERV_NrFailed_OTL_Lou : ERV_NrFailed; (*FuB*)
    {LINE(34)}
    xERV_PC_NotDone : ERV_PC_NotDone; (*FuB*)
    {LINE(35)}
    xSF_RD : SF_RemanentData_SAFEDINT; (*FuB*)
    {LINE(36)}
    xR_TRIG : R_TRIG_S; (*FuB*)
    {LINE(37)}
    xSAFEDINT_TO_SAFEINT : SAFEDINT_TO_SAFEINT; (*FuB*)
    {LINE(38)}
    sbStore_Nr_PC_NotDone : SAFEBOOL {Feedback(true)}; (*Store - Number of plausibility checks not performed*)
    {LINE(39)}
    siNr_PC_NotDone : SAFEDINT; (*Number of plausibility checks not performed*)
    {LINE(40)}
    siNr_PC_NotDone_Save : SAFEDINT {Feedback(true)}; (*Number of plausibility checks not performed - Last cycle*)
    {LINE(41)}
    sbColdMode_Active : SAFEBOOL; (*Cold mode is active*)
    {LINE(42)}
    sbSL_OK_Cust : SAFEBOOL; (*Safety loop OK - Customer*)
    {LINE(43)}
    sbSL_OK_Cust_PC : SAFEBOOL; (*Safety loop OK - Customer plausibility check*)
    {LINE(44)}
    sbSL_OK_Door_CL : SAFEBOOL; (*Safety loop OK - Doors closed*)
    {LINE(45)}
    sbSL_OK_INL_Fan_All : SAFEBOOL; (*Safety loop OK - Fans*)
    {LINE(46)}
    sbSL_OK_INL1_Fan : SAFEBOOL; (*Safety loop OK - Fan group 1*)
    {LINE(47)}
    sbSL_OK_INL2_Fan : SAFEBOOL; (*Safety loop OK - Fan group 2*)
    {LINE(48)}
    sbSL_OK_INL3_Fan : SAFEBOOL; (*Safety loop OK - Fan group 3*)
    {LINE(49)}
    sbSL_OK_INL4_Fan : SAFEBOOL; (*Safety loop OK - Fan group 4*)
    {LINE(50)}
    sbSL_OK_INL5_Fan : SAFEBOOL; (*Safety loop OK - Fan group 5*)
    {LINE(51)}
    sbSL_OK_INL6_Fan : SAFEBOOL; (*Safety loop OK - Fan group 6*)
    {LINE(52)}
    sbSL_OK_INL_Lou_All : SAFEBOOL; (*Safety loop OK - Inlet Louvres*)
    {LINE(53)}
    sbSL_OK_INL1_Lou : SAFEBOOL; (*Safety loop OK - Inlet Louvre group 1*)
    {LINE(54)}
    sbSL_OK_INL2_Lou : SAFEBOOL; (*Safety loop OK - Inlet Louvre group 2*)
    {LINE(55)}
    sbSL_OK_INL3_Lou : SAFEBOOL; (*Safety loop OK - Inlet Louvre group 3*)
    {LINE(56)}
    sbSL_OK_INL4_Lou : SAFEBOOL; (*Safety loop OK - Inlet Louvre group 4*)
    {LINE(57)}
    sbSL_OK_INL5_Lou : SAFEBOOL; (*Safety loop OK - Inlet Louvre group 5*)
    {LINE(58)}
    sbSL_OK_INL6_Lou : SAFEBOOL; (*Safety loop OK - Inlet Louvre group 6*)
    {LINE(59)}
    sbSL_OK_OTL_Lou_All : SAFEBOOL; (*Safety loop OK - Outlet Louvres*)
    {LINE(60)}
    sbSL_OK_OTL1_Lou : SAFEBOOL; (*Safety loop OK - Outlet Louvre group 1*)
    {LINE(61)}
    sbSL_OK_OTL2_Lou : SAFEBOOL; (*Safety loop OK - Outlet Louvre group 2*)
    {LINE(62)}
    sbSL_OK_OTL3_Lou : SAFEBOOL; (*Safety loop OK - Outlet Louvre group 3*)
    {LINE(63)}
    sbSL_OK_OTL4_Lou : SAFEBOOL; (*Safety loop OK - Outlet Louvre group 4*)
    {LINE(64)}
    sbSL_OK_OTL5_Lou : SAFEBOOL; (*Safety loop OK - Outlet Louvre group 5*)
    {LINE(65)}
    sbSL_OK_OTL6_Lou : SAFEBOOL; (*Safety loop OK - Outlet Louvre group 6*)
END_VAR

{ CodeWorksheet := 'VENTILATION', Type := '.fbd' }
﻿<?xml version="1.0" encoding="utf-16" standalone="yes"?><FBD>
  <addData>
    <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
      <line localId="1" beginX="20" beginY="20" endX="32" endY="20" />
      <line localId="2" beginX="32" beginY="78" endX="44" endY="78" />
      <line localId="97" beginX="120" beginY="103" endX="122" endY="103" />
      <line localId="120" beginX="115" beginY="51" endX="118" endY="51" />
      <line localId="122" beginX="20" beginY="139" endX="32" endY="139" />
      <line localId="203" beginX="67" beginY="39" endX="145" endY="39" />
      <line localId="204" beginX="67" beginY="20" endX="116" endY="20" />
      <line localId="205" beginX="67" beginY="139" endX="116" endY="139" />
      <line localId="206" beginX="63" beginY="68" endX="146" endY="68" />
      <line localId="207" beginX="63" beginY="58" endX="91" endY="58" />
      <line localId="208" beginX="56" beginY="83" endX="122" endY="83" />
      <line localId="209" beginX="44" beginY="103" endX="108" endY="103" />
      <line localId="210" beginX="33" beginY="98" endX="96" endY="98" />
      <line localId="211" beginX="33" beginY="51" endX="91" endY="51" />
      <line localId="219" beginX="95" beginY="143" endX="104" endY="143" />
      <line localId="221" beginX="33" beginY="206" endX="92" endY="206" />
      <line localId="222" beginX="44" beginY="177" endX="92" endY="177" />
      <line localId="223" beginX="57" beginY="184" endX="92" endY="184" />
      <line localId="224" beginX="116" beginY="171" endX="118" endY="171" />
      <line localId="230" beginX="44" beginY="211" endX="104" endY="211" />
      <line localId="231" beginX="116" beginY="201" endX="122" endY="201" />
      <line localId="233" beginX="30" beginY="201" endX="104" endY="201" />
      <line localId="234" beginX="41" beginY="171" endX="104" endY="171" />
      <line localId="258" beginX="41" beginY="232" endX="56" endY="232" />
      <line localId="751" beginX="56" beginY="336" endX="92" endY="336" />
      <line localId="752" beginX="56" beginY="416" endX="92" endY="416" />
      <line localId="753" beginX="56" beginY="376" endX="92" endY="376" />
      <line localId="754" beginX="56" beginY="256" endX="92" endY="256" />
      <line localId="755" beginX="56" beginY="296" endX="92" endY="296" />
      <line localId="756" beginX="56" beginY="456" endX="92" endY="456" />
      <line localId="757" beginX="67" beginY="158" endX="146" endY="158" />
      <line localId="758" beginX="56" beginY="120" endX="146" endY="120" />
      <line localId="759" beginX="56" beginY="550" endX="92" endY="550" />
      <line localId="760" beginX="55" beginY="594" endX="92" endY="594" />
      <line localId="761" beginX="55" beginY="638" endX="92" endY="638" />
      <line localId="811" beginX="55" beginY="682" endX="92" endY="682" />
      <line localId="861" beginX="55" beginY="726" endX="92" endY="726" />
      <line localId="911" beginX="55" beginY="770" endX="92" endY="770" />
      <line localId="961" beginX="56" beginY="870" endX="92" endY="870" />
      <line localId="962" beginX="56" beginY="914" endX="92" endY="914" />
      <line localId="963" beginX="56" beginY="958" endX="92" endY="958" />
      <line localId="1012" beginX="56" beginY="1002" endX="92" endY="1002" />
      <line localId="1061" beginX="56" beginY="1046" endX="92" endY="1046" />
      <line localId="1110" beginX="56" beginY="1090" endX="92" endY="1090" />
      <line localId="1159" beginX="44" beginY="1186" endX="146" endY="1186" />
      <line localId="1212" beginX="32" beginY="1269" endX="68" endY="1269" />
      <line localId="1213" beginX="32" beginY="1261" endX="68" endY="1261" />
      <line localId="1228" beginX="100" beginY="1261" endX="115" endY="1261" />
      <line localId="1230" beginX="32" beginY="1265" endX="68" endY="1265" />
      <line localId="1242" beginX="32" beginY="1276" endX="68" endY="1276" />
      <line localId="1243" beginX="56" beginY="1291" endX="163" endY="1291" />
      <line localId="1257" beginX="109" beginY="1302" endX="109" endY="1309" />
      <line localId="1284" beginX="32" beginY="1342" endX="111" endY="1342" />
      <line localId="1285" beginX="109" beginY="1326" endX="109" endY="1336" />
      <line localId="1286" beginX="137" beginY="1309" endX="143" endY="1309" />
      <line localId="1287" beginX="109" beginY="1302" endX="163" endY="1302" />
      <line localId="1288" beginX="109" beginY="1309" endX="111" endY="1309" />
      <line localId="1289" beginX="32" beginY="1302" endX="109" endY="1302" />
      <line localId="1290" beginX="109" beginY="1326" endX="139" endY="1326" />
      <line localId="1291" beginX="109" beginY="1336" endX="111" endY="1336" />
      <line localId="1292" beginX="44" beginY="1326" endX="109" endY="1326" />
    </data>
  </addData>
  <comment localId="0" height="8" width="46">
    <position x="2" y="4" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Arial Unicode;font-weight:bold;font-style:normal;font-size:18pt;">FuB - Ventilation</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="3" height="4" width="32">
    <position x="8" y="38" />
    <expression>sDI_ERV_Cust</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <comment localId="4" height="8" width="88">
    <position x="2" y="18" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#ff0000;font-family:Calibri;font-weight:bold;font-style:normal;font-size:18pt;">Function 09 - Customer room ventilation</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="5" height="4" width="32">
    <position x="32" y="112" />
    <expression>sbN_Standstill</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="6" height="4" width="40">
    <position x="292" y="204" />
    <expression>bOUT_F09_Cust_OK</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="66" formalParameter="SAFEBOOL_TO_BOOL">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="49" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="7" height="4" width="32">
    <position x="8" y="54" />
    <expression>sbGCB_On_10s</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="8" height="4" width="32">
    <position x="56" y="76" />
    <expression>SAFETIME#15s</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="9" height="4" width="54">
    <position x="290" y="76" />
    <expression>iOUT_F09_Cust_OK_15s_ET</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="109" formalParameter="iOUT_ET">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="108" />
          </data>
        </addData>
        <position x="290" y="78" />
        <position x="134" y="78" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="10" height="6" width="50">
    <position x="10" y="46" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Muting --&gt; GCB ON + 10s</p>
        </body>
      </html>
    </content>
  </comment>
  <outVariable localId="11" height="4" width="32">
    <position x="292" y="38" />
    <expression>bAMM_A9417</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="79" formalParameter="bAlarm">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="75" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="12" height="6" width="62">
    <position x="4" y="90" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#0000ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Plausibility check at standstill</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="13" height="4" width="32">
    <position x="32" y="122" />
    <expression>sDI_ERV_Cust</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <comment localId="14" height="6" width="92">
    <position x="4" y="184" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#0000ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">HMI - Customer room ventilation is operating</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="15" height="4" width="32">
    <position x="32" y="204" />
    <expression>sbGCB_On_10s</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="16" height="4" width="32">
    <position x="32" y="212" />
    <expression>sDI_ERV_Cust</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="17" height="4" width="32">
    <position x="292" y="100" />
    <expression>bAMM_W9523</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1176" formalParameter="bAMMxxxx">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1174" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="18" height="4" width="30">
    <position x="58" y="134" />
    <expression>SAFETIME#5h</expression>
    <connectionPointOut>
      <relPosition x="30" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="19" height="4" width="46">
    <position x="292" y="134" />
    <expression>iOUT_F09_Cust_PC_ET</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="70" formalParameter="iOUT_ET">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="60" />
          </data>
        </addData>
        <position x="292" y="136" />
        <position x="126" y="136" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="20" height="4" width="32">
    <position x="32" y="154" />
    <expression>sbN_Standstill</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="21" height="4" width="32">
    <position x="32" y="164" />
    <expression>sDI_ERV_Cust</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="22" height="4" width="48">
    <position x="292" y="164" />
    <expression>bOUT_F09_Cust_OK_PC</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="69" formalParameter="SAFEBOOL_TO_BOOL">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="56" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="23" height="6" width="20">
    <position x="348" y="98" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Warning</p>
        </body>
      </html>
    </content>
  </comment>
  <comment localId="24" height="6" width="28">
    <position x="348" y="132" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Elapsed time</p>
        </body>
      </html>
    </content>
  </comment>
  <comment localId="25" height="6" width="44">
    <position x="348" y="162" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Plausibility check OK</p>
        </body>
      </html>
    </content>
  </comment>
  <comment localId="26" height="6" width="80">
    <position x="348" y="202" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Customer room ventilation in operation</p>
        </body>
      </html>
    </content>
  </comment>
  <comment localId="27" height="6" width="14">
    <position x="348" y="38" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#ff0000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Alarm</p>
        </body>
      </html>
    </content>
  </comment>
  <comment localId="28" height="6" width="28">
    <position x="348" y="74" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Elapsed time</p>
        </body>
      </html>
    </content>
  </comment>
  <comment localId="29" height="6" width="24">
    <position x="348" y="44" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#ff00ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Safety loop</p>
        </body>
      </html>
    </content>
  </comment>
  <outVariable localId="30" height="4" width="32">
    <position x="292" y="62" />
    <expression>bAMM_W9524</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="79" formalParameter="bWarning">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="78" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="31" height="6" width="20">
    <position x="348" y="60" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Warning</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="32" height="4" width="52">
    <position x="180" y="54" />
    <expression>sbSafeInputOK_ERV_Cust</expression>
    <connectionPointOut>
      <relPosition x="52" y="2" />
    </connectionPointOut>
  </inVariable>
  <comment localId="33" height="6" width="30">
    <position x="184" y="58" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#0000ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Channel error</p>
        </body>
      </html>
    </content>
  </comment>
  <block localId="61" height="28" width="16" typeName="OR_S">
    <position x="68" y="34" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="3">
            <position x="64" y="40" />
            <position x="40" y="40" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="35" inState="1665" outState="0" width="2" height="2" positionX="64" positionY="40" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="22" />
          <connection refLocalId="62" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="39" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="36" inState="1665" outState="0" width="2" height="2" positionX="64" positionY="56" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OR_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="37" inState="0" outState="641" width="1" height="2" positionX="88" positionY="40" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="62" height="10" width="16" typeName="NOT_S">
    <position x="44" y="52" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="7" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="38" inState="641" outState="0" width="2" height="2" positionX="40" positionY="56" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="39" inState="0" outState="641" width="1" height="2" positionX="64" positionY="56" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="63" height="20" width="16" typeName="AND_S">
    <position x="68" y="108" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="5" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="40" inState="1665" outState="0" width="2" height="2" positionX="64" positionY="114" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="13" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="41" inState="1665" outState="0" width="2" height="2" positionX="64" positionY="124" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="42" inState="0" outState="641" width="1" height="2" positionX="88" positionY="116" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="64" height="16" width="16" typeName="AND_S">
    <position x="68" y="202" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="15" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="43" inState="1665" outState="0" width="2" height="2" positionX="64" positionY="206" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="12" />
          <connection refLocalId="16" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="44" inState="1665" outState="0" width="2" height="2" positionX="64" positionY="214" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="45" inState="0" outState="641" width="1" height="2" positionX="88" positionY="206" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="65" height="10" width="16" typeName="NOT_S">
    <position x="186" y="110" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="70" formalParameter="Q">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="59" />
              </data>
            </addData>
            <position x="182" y="116" />
            <position x="126" y="116" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="46" inState="641" outState="0" width="2" height="2" positionX="182" positionY="116" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="47" inState="0" outState="641" width="1" height="2" positionX="206" positionY="116" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="66" height="10" width="40" typeName="SAFEBOOL_TO_BOOL">
    <position x="248" y="202" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="96" formalParameter="OR_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="94" />
              </data>
            </addData>
            <position x="244" y="206" />
            <position x="240" y="206" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="48" inState="640" outState="0" width="2" height="2" positionX="244" positionY="206" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="SAFEBOOL_TO_BOOL" hidden="true">
        <connectionPointOut>
          <relPosition x="40" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="49" inState="0" outState="640" width="1" height="2" positionX="292" positionY="206" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="67" height="18" width="16" typeName="AND_S">
    <position x="92" y="152" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="20">
            <position x="88" y="156" />
            <position x="64" y="156" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="50" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="156" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="68" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="54" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="51" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="166" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="14" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="52" inState="0" outState="641" width="1" height="2" positionX="112" positionY="166" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="68" height="10" width="16" typeName="NOT_S">
    <position x="68" y="160" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="21" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="53" inState="641" outState="0" width="2" height="2" positionX="64" positionY="166" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="54" inState="0" outState="641" width="1" height="2" positionX="88" positionY="166" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="69" height="10" width="40" typeName="SAFEBOOL_TO_BOOL">
    <position x="248" y="162" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="67" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="52" />
              </data>
            </addData>
            <position x="244" y="166" />
            <position x="112" y="166" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="55" inState="640" outState="0" width="2" height="2" positionX="244" positionY="166" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="SAFEBOOL_TO_BOOL" hidden="true">
        <connectionPointOut>
          <relPosition x="40" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="56" inState="0" outState="640" width="1" height="2" positionX="292" positionY="166" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="70" height="32" width="30" typeName="ELAPSED_TIME" instanceName="xET1">
    <position x="92" y="108" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="63" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="42" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="57" inState="129" outState="0" width="5" height="2" positionX="88" positionY="116" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="PT">
        <connectionPointIn>
          <relPosition x="0" y="28" />
          <connection refLocalId="18" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="58" inState="128" outState="0" width="5" height="2" positionX="88" positionY="136" flagType="" dataType="SAFETIME" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="Q" negated="false">
        <connectionPointOut>
          <relPosition x="30" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="59" inState="0" outState="129" width="3" height="2" positionX="126" positionY="116" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_ET">
        <connectionPointOut>
          <relPosition x="30" y="28" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="60" inState="0" outState="128" width="9" height="2" positionX="126" positionY="136" flagType="" dataType="DINT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="79" height="40" width="52" typeName="DI_MON_PARA" instanceName="xDI_MON_ERV_Cust">
    <position x="236" y="32" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="sDI" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="109" formalParameter="Q">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="107" />
              </data>
            </addData>
            <position x="232" y="40" />
            <position x="134" y="40" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="72" inState="129" outState="0" width="6" height="2" positionX="232" positionY="40" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPara_Exist" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="80" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="73" inState="129" outState="0" width="15" height="2" positionX="232" positionY="48" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="32" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="74" inState="129" outState="0" width="15" height="2" positionX="232" positionY="56" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bAlarm" negated="false">
        <connectionPointOut>
          <relPosition x="52" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="75" inState="0" outState="129" width="8" height="2" positionX="292" positionY="40" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK" negated="false">
        <connectionPointOut>
          <relPosition x="52" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="76" inState="0" outState="129" width="10" height="2" positionX="292" positionY="48" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bDI_OK" negated="false">
        <connectionPointOut>
          <relPosition x="52" y="24" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="77" inState="0" outState="129" width="8" height="2" positionX="292" positionY="56" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bWarning" negated="false">
        <connectionPointOut>
          <relPosition x="52" y="32" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="78" inState="0" outState="129" width="10" height="2" positionX="292" positionY="64" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="80" height="4" width="50">
    <position x="182" y="46" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="83" height="10" width="16" typeName="NOT_S">
    <position x="186" y="96" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="84">
            <position x="182" y="102" />
            <position x="66" y="102" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="81" inState="641" outState="0" width="2" height="2" positionX="182" positionY="102" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="82" inState="0" outState="641" width="1" height="2" positionX="206" positionY="102" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="84" height="4" width="50">
    <position x="16" y="100" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="88" height="24" width="16" typeName="OR_S">
    <position x="210" y="96" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="83" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="82" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="85" inState="1665" outState="0" width="2" height="2" positionX="206" positionY="102" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="20" />
          <connection refLocalId="65" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="47" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="86" inState="1665" outState="0" width="2" height="2" positionX="206" positionY="116" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OR_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="87" inState="0" outState="641" width="1" height="2" positionX="230" positionY="102" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="89" height="4" width="50">
    <position x="16" y="194" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="95" height="10" width="16" typeName="NOT_S">
    <position x="196" y="190" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="89">
            <position x="192" y="196" />
            <position x="66" y="196" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="90" inState="641" outState="0" width="2" height="2" positionX="192" positionY="196" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="91" inState="0" outState="641" width="1" height="2" positionX="216" positionY="196" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="96" height="20" width="16" typeName="OR_S">
    <position x="220" y="190" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="95" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="91" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="92" inState="1665" outState="0" width="2" height="2" positionX="216" positionY="196" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="64" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="45" />
              </data>
            </addData>
            <position x="216" y="206" />
            <position x="88" y="206" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="93" inState="1665" outState="0" width="2" height="2" positionX="216" positionY="206" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OR_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="94" inState="0" outState="641" width="1" height="2" positionX="240" positionY="206" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <outVariable localId="98" height="4" width="50">
    <position x="292" y="238" />
    <expression>bOUT_F09_DI_ERV_Cust</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="102" formalParameter="SAFEBOOL_TO_BOOL">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="101" />
          </data>
        </addData>
        <position x="292" y="240" />
        <position x="112" y="240" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="99" height="6" width="102">
    <position x="348" y="236" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Customer room ventilation - Status of digital input</p>
        </body>
      </html>
    </content>
  </comment>
  <block localId="102" height="10" width="40" typeName="SAFEBOOL_TO_BOOL">
    <position x="68" y="236" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="103" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="100" inState="640" outState="0" width="2" height="2" positionX="64" positionY="240" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="SAFEBOOL_TO_BOOL" hidden="true">
        <connectionPointOut>
          <relPosition x="40" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="101" inState="0" outState="640" width="1" height="2" positionX="112" positionY="240" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="103" height="4" width="32">
    <position x="32" y="238" />
    <expression>sDI_ERV_Cust</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="109" height="52" width="38" typeName="ELAPSED_TIME_TOF" instanceName="xET_TOF1">
    <position x="92" y="32" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="61" formalParameter="OR_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="37" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="105" inState="129" outState="0" width="5" height="2" positionX="88" positionY="40" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="PT">
        <connectionPointIn>
          <relPosition x="0" y="46" />
          <connection refLocalId="8" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="106" inState="128" outState="0" width="5" height="2" positionX="88" positionY="78" flagType="" dataType="SAFETIME" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="Q" negated="false">
        <connectionPointOut>
          <relPosition x="38" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="107" inState="0" outState="129" width="3" height="2" positionX="134" positionY="40" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_ET">
        <connectionPointOut>
          <relPosition x="38" y="46" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="108" inState="0" outState="128" width="9" height="2" positionX="134" positionY="78" flagType="" dataType="DINT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <outVariable localId="110" height="4" width="46">
    <position x="292" y="2370" />
    <expression>sbF09_OK_Ventilation</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="114" formalParameter="AND_S">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="113" />
          </data>
        </addData>
        <position x="292" y="2372" />
        <position x="88" y="2372" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <block localId="114" height="56" width="16" typeName="AND_S">
    <position x="68" y="2366" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="116" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="111" inState="1665" outState="0" width="2" height="2" positionX="64" positionY="2372" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="118" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="112" inState="1665" outState="0" width="2" height="2" positionX="64" positionY="2380" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN3" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="28" />
          <connection refLocalId="187" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="188" inState="1665" outState="0" width="2" height="2" positionX="64" positionY="2394" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN4" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="36" />
          <connection refLocalId="282" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="283" inState="1665" outState="0" width="2" height="2" positionX="64" positionY="2402" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN5" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="44" />
          <connection refLocalId="321" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="319" inState="1665" outState="0" width="2" height="2" positionX="64" positionY="2410" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN6" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="52" />
          <connection refLocalId="322" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="320" inState="1665" outState="0" width="2" height="2" positionX="64" positionY="2418" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="113" inState="0" outState="643" width="1" height="2" positionX="88" positionY="2372" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <outVariable localId="115" height="4" width="32">
    <position x="292" y="46" />
    <expression>sbSL_OK_Cust</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="79" formalParameter="sbSL_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="76" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="116" height="4" width="32">
    <position x="32" y="2370" />
    <expression>sbSL_OK_Cust</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="117" height="4" width="38">
    <position x="292" y="106" />
    <expression>sbSL_OK_Cust_PC</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1176" formalParameter="sbSL_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1175" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="118" height="4" width="38">
    <position x="26" y="2378" />
    <expression>sbSL_OK_Cust_PC</expression>
    <connectionPointOut>
      <relPosition x="38" y="2" />
    </connectionPointOut>
  </inVariable>
  <comment localId="119" height="6" width="24">
    <position x="348" y="104" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#ff00ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Safety loop</p>
        </body>
      </html>
    </content>
  </comment>
  <comment localId="121" height="6" width="46">
    <position x="4" y="226" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#0000ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Status of digital input</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="123" height="4" width="36">
    <position x="4" y="276" />
    <expression>sDI_ER_Door_CL</expression>
    <connectionPointOut>
      <relPosition x="36" y="2" />
    </connectionPointOut>
  </inVariable>
  <comment localId="124" height="8" width="44">
    <position x="2" y="258" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#ff0000;font-family:Calibri;font-weight:bold;font-style:normal;font-size:18pt;">Function 09 - Doors</p>
        </body>
      </html>
    </content>
  </comment>
  <outVariable localId="125" height="4" width="42">
    <position x="292" y="400" />
    <expression>bOUT_F09_Door_OK</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="182" formalParameter="SAFEBOOL_TO_BOOL">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="162" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="126" height="4" width="32">
    <position x="8" y="292" />
    <expression>sbGCB_On_10s</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="127" height="4" width="32">
    <position x="56" y="314" />
    <expression>SAFETIME#15s</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="128" height="4" width="54">
    <position x="292" y="314" />
    <expression>iOUT_F09_Door_OK_15s_ET</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="186" formalParameter="iOUT_ET">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="177" />
          </data>
        </addData>
        <position x="292" y="316" />
        <position x="134" y="316" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="129" height="6" width="50">
    <position x="10" y="284" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Muting --&gt; GCB ON + 10s</p>
        </body>
      </html>
    </content>
  </comment>
  <outVariable localId="130" height="4" width="30">
    <position x="292" y="276" />
    <expression>bAMM_A9480</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="183" formalParameter="bAlarm">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="166" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="131" height="6" width="62">
    <position x="4" y="328" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#0000ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Plausibility check at standstill</p>
        </body>
      </html>
    </content>
  </comment>
  <comment localId="132" height="6" width="74">
    <position x="4" y="388" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#0000ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">HMI - Engine room doors are closed</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="133" height="4" width="32">
    <position x="32" y="420" />
    <expression>sbGCB_On_10s</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="134" height="4" width="32">
    <position x="292" y="340" />
    <expression>bAMM_W9627</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1181" formalParameter="bAMMxxxx">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1179" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="135" height="4" width="32">
    <position x="56" y="376" />
    <expression>SAFETIME#24d</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <comment localId="136" height="6" width="20">
    <position x="348" y="340" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Warning</p>
        </body>
      </html>
    </content>
  </comment>
  <comment localId="137" height="6" width="62">
    <position x="348" y="398" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Engine room doors are closed</p>
        </body>
      </html>
    </content>
  </comment>
  <comment localId="138" height="6" width="14">
    <position x="348" y="276" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#ff0000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Alarm</p>
        </body>
      </html>
    </content>
  </comment>
  <comment localId="139" height="6" width="28">
    <position x="348" y="312" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Elapsed time</p>
        </body>
      </html>
    </content>
  </comment>
  <comment localId="140" height="6" width="24">
    <position x="348" y="284" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#ff00ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Safety loop</p>
        </body>
      </html>
    </content>
  </comment>
  <outVariable localId="141" height="4" width="32">
    <position x="292" y="304" />
    <expression>bAMM_W9628</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="183" formalParameter="bWarning">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="169" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="142" height="6" width="20">
    <position x="348" y="304" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#008000;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Warning</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="143" height="4" width="58">
    <position x="174" y="304" />
    <expression>sbSafeInputOK_ER_Door_CL</expression>
    <connectionPointOut>
      <relPosition x="58" y="2" />
    </connectionPointOut>
  </inVariable>
  <comment localId="144" height="6" width="30">
    <position x="184" y="308" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#0000ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Channel error</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="146" height="4" width="56">
    <position x="134" y="284" />
    <expression>PARA_ER_Door_MonActive</expression>
    <connectionPointOut>
      <relPosition x="56" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="147" height="4" width="56">
    <position x="32" y="352" />
    <expression>PARA_ER_Door_MonActive</expression>
    <connectionPointOut>
      <relPosition x="56" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="148" height="4" width="56">
    <position x="10" y="410" />
    <expression>PARA_ER_Door_MonActive</expression>
    <connectionPointOut>
      <relPosition x="56" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="150" height="4" width="38">
    <position x="292" y="284" />
    <expression>sbSL_OK_Door_CL</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="183" formalParameter="sbSL_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="167" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <block localId="178" height="28" width="16" typeName="OR_S">
    <position x="68" y="272" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="123">
            <position x="64" y="278" />
            <position x="40" y="278" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="151" inState="1665" outState="0" width="2" height="2" positionX="64" positionY="278" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="22" />
          <connection refLocalId="179" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="155" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="152" inState="1665" outState="0" width="2" height="2" positionX="64" positionY="294" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OR_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="153" inState="0" outState="641" width="1" height="2" positionX="88" positionY="278" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="179" height="10" width="16" typeName="NOT_S">
    <position x="44" y="290" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="126" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="154" inState="641" outState="0" width="2" height="2" positionX="40" positionY="294" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="155" inState="0" outState="641" width="1" height="2" positionX="64" positionY="294" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="180" height="16" width="16" typeName="AND_S">
    <position x="68" y="418" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="133" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="156" inState="1665" outState="0" width="2" height="2" positionX="64" positionY="422" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="12" />
          <connection refLocalId="220" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="157" inState="1665" outState="0" width="2" height="2" positionX="64" positionY="430" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="158" inState="0" outState="641" width="1" height="2" positionX="88" positionY="422" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="181" height="10" width="16" typeName="NOT_S">
    <position x="188" y="362" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="194" formalParameter="Q">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="192" />
              </data>
            </addData>
            <position x="184" y="368" />
            <position x="114" y="368" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="159" inState="641" outState="0" width="2" height="2" positionX="184" positionY="368" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="160" inState="0" outState="641" width="1" height="2" positionX="208" positionY="368" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="182" height="10" width="40" typeName="SAFEBOOL_TO_BOOL">
    <position x="248" y="398" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="229" formalParameter="OR_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="227" />
              </data>
            </addData>
            <position x="244" y="402" />
            <position x="232" y="402" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="161" inState="640" outState="0" width="2" height="2" positionX="244" positionY="402" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="SAFEBOOL_TO_BOOL" hidden="true">
        <connectionPointOut>
          <relPosition x="40" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="162" inState="0" outState="640" width="1" height="2" positionX="292" positionY="402" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="183" height="42" width="52" typeName="DI_MON_PARA" instanceName="xDI_MON_ER_Door_CL">
    <position x="236" y="270" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="sDI" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="186" formalParameter="Q">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="176" />
              </data>
            </addData>
            <position x="232" y="278" />
            <position x="134" y="278" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="163" inState="129" outState="0" width="6" height="2" positionX="232" positionY="278" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbPara_Exist" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="218" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="217" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="164" inState="129" outState="0" width="15" height="2" positionX="232" positionY="286" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="36" />
          <connection refLocalId="143" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="165" inState="129" outState="0" width="15" height="2" positionX="232" positionY="306" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bAlarm" negated="false">
        <connectionPointOut>
          <relPosition x="52" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="166" inState="0" outState="129" width="8" height="2" positionX="292" positionY="278" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK" negated="false">
        <connectionPointOut>
          <relPosition x="52" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="167" inState="0" outState="129" width="10" height="2" positionX="292" positionY="286" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bDI_OK" negated="false">
        <connectionPointOut>
          <relPosition x="52" y="24" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="168" inState="0" outState="129" width="8" height="2" positionX="292" positionY="294" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bWarning" negated="false">
        <connectionPointOut>
          <relPosition x="52" y="36" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="169" inState="0" outState="129" width="10" height="2" positionX="292" positionY="306" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="184" height="10" width="16" typeName="NOT_S">
    <position x="188" y="348" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="147">
            <position x="184" y="354" />
            <position x="88" y="354" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="170" inState="641" outState="0" width="2" height="2" positionX="184" positionY="354" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="171" inState="0" outState="641" width="1" height="2" positionX="208" positionY="354" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="185" height="10" width="16" typeName="NOT_S">
    <position x="188" y="406" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="148">
            <position x="184" y="412" />
            <position x="66" y="412" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="172" inState="641" outState="0" width="2" height="2" positionX="184" positionY="412" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="173" inState="0" outState="641" width="1" height="2" positionX="208" positionY="412" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="186" height="52" width="38" typeName="ELAPSED_TIME_TOF" instanceName="xET_TOF2">
    <position x="92" y="270" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="178" formalParameter="OR_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="153" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="174" inState="129" outState="0" width="5" height="2" positionX="88" positionY="278" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="PT">
        <connectionPointIn>
          <relPosition x="0" y="46" />
          <connection refLocalId="127" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="175" inState="128" outState="0" width="5" height="2" positionX="88" positionY="316" flagType="" dataType="SAFETIME" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="Q" negated="false">
        <connectionPointOut>
          <relPosition x="38" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="176" inState="0" outState="129" width="3" height="2" positionX="134" positionY="278" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_ET">
        <connectionPointOut>
          <relPosition x="38" y="46" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="177" inState="0" outState="128" width="9" height="2" positionX="134" positionY="316" flagType="" dataType="DINT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="187" height="4" width="38">
    <position x="26" y="2392" />
    <expression>sbSL_OK_Door_CL</expression>
    <connectionPointOut>
      <relPosition x="38" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="189" height="4" width="36">
    <position x="52" y="366" />
    <expression>sDI_ER_Door_CL</expression>
    <connectionPointOut>
      <relPosition x="36" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="194" height="20" width="18" typeName="TON_S" instanceName="xTON1">
    <position x="92" y="362" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="189" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="190" inState="129" outState="0" width="5" height="2" positionX="88" positionY="368" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="PT">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="135" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="191" inState="128" outState="0" width="5" height="2" positionX="88" positionY="378" flagType="" dataType="SAFETIME" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="Q" negated="false">
        <connectionPointOut>
          <relPosition x="18" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="192" inState="0" outState="129" width="3" height="2" positionX="114" positionY="368" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="ET">
        <connectionPointOut>
          <relPosition x="18" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="193" inState="0" outState="128" width="4" height="2" positionX="114" positionY="378" flagType="" dataType="SAFETIME" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="196" height="4" width="50">
    <position x="32" y="340" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="200" height="36" width="16" typeName="OR_S">
    <position x="212" y="336" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="196">
            <position x="208" y="342" />
            <position x="82" y="342" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="197" inState="1665" outState="0" width="2" height="2" positionX="208" positionY="342" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="184" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="171" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="198" inState="1665" outState="0" width="2" height="2" positionX="208" positionY="354" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN3" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="181" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="160" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="201" inState="1665" outState="0" width="2" height="2" positionX="208" positionY="368" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OR_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="199" inState="0" outState="641" width="1" height="2" positionX="232" positionY="342" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="202" height="4" width="50">
    <position x="134" y="294" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="214" height="10" width="16" typeName="NOT_S">
    <position x="188" y="290" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="202" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="212" inState="641" outState="0" width="2" height="2" positionX="184" positionY="296" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="213" inState="0" outState="641" width="1" height="2" positionX="208" positionY="296" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="218" height="18" width="16" typeName="AND_S">
    <position x="212" y="282" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="4" />
          <connection refLocalId="146">
            <position x="208" y="286" />
            <position x="190" y="286" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="215" inState="1665" outState="0" width="2" height="2" positionX="208" positionY="286" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="214" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="213" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="216" inState="1665" outState="0" width="2" height="2" positionX="208" positionY="296" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="217" inState="0" outState="641" width="1" height="2" positionX="232" positionY="286" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="220" height="4" width="36">
    <position x="28" y="428" />
    <expression>sDI_ER_Door_CL</expression>
    <connectionPointOut>
      <relPosition x="36" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="229" height="30" width="16" typeName="OR_S">
    <position x="212" y="396" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="232">
            <position x="208" y="402" />
            <position x="60" y="402" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="225" inState="1665" outState="0" width="2" height="2" positionX="208" positionY="402" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="185" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="173" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="226" inState="1665" outState="0" width="2" height="2" positionX="208" positionY="412" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN3" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="26" />
          <connection refLocalId="180" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="158" />
              </data>
            </addData>
            <position x="208" y="422" />
            <position x="88" y="422" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="228" inState="1665" outState="0" width="2" height="2" positionX="208" positionY="422" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OR_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="227" inState="0" outState="641" width="1" height="2" positionX="232" positionY="402" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="232" height="4" width="50">
    <position x="10" y="400" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <comment localId="235" height="8" width="42">
    <position x="2" y="492" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#ff0000;font-family:Calibri;font-weight:bold;font-style:normal;font-size:18pt;">Function 09 - Fans</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="236" height="4" width="50">
    <position x="14" y="510" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="237" height="4" width="48">
    <position x="16" y="522" />
    <expression>PARA_Nr_ERV_INL_Fan</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="238" height="4" width="28">
    <position x="36" y="530" />
    <expression>SAFEDINT#1</expression>
    <connectionPointOut>
      <relPosition x="28" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="242" height="24" width="16" typeName="AND_S">
    <position x="92" y="506" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="245" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="244" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="239" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="512" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="263" formalParameter="GE_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="262" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="240" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="524" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="241" inState="0" outState="641" width="1" height="2" positionX="112" positionY="512" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="245" height="10" width="16" typeName="NOT_S">
    <position x="68" y="506" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="236" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="243" inState="641" outState="0" width="2" height="2" positionX="64" positionY="512" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="244" inState="0" outState="641" width="1" height="2" positionX="88" positionY="512" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="246" height="4" width="32">
    <position x="152" y="526" />
    <expression>sbGCB_On_10s</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="247" height="4" width="46">
    <position x="18" y="472" />
    <expression>bIN_ERV_ColdCountry</expression>
    <connectionPointOut>
      <relPosition x="46" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="250" height="10" width="40" typeName="BOOL_TO_SAFEBOOL">
    <position x="68" y="468" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="247" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="248" inState="640" outState="0" width="2" height="2" positionX="64" positionY="474" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="BOOL_TO_SAFEBOOL" hidden="true">
        <connectionPointOut>
          <relPosition x="40" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="249" inState="0" outState="640" width="1" height="2" positionX="112" positionY="474" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <comment localId="251" height="8" width="72">
    <position x="2" y="448" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#ff0000;font-family:Calibri;font-weight:bold;font-style:normal;font-size:18pt;">Function 09 - Cold country mode</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="252" height="4" width="64">
    <position x="18" y="462" />
    <expression>PARA_ERV_ColdCountry_Active</expression>
    <connectionPointOut>
      <relPosition x="64" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="256" height="20" width="16" typeName="AND_S">
    <position x="116" y="458" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="252">
            <position x="112" y="464" />
            <position x="82" y="464" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="253" inState="1665" outState="0" width="2" height="2" positionX="112" positionY="464" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="250" formalParameter="BOOL_TO_SAFEBOOL">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="249" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="254" inState="1665" outState="0" width="2" height="2" positionX="112" positionY="474" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="255" inState="0" outState="641" width="1" height="2" positionX="136" positionY="464" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <outVariable localId="257" height="4" width="42">
    <position x="136" y="462" />
    <expression>sbColdMode_Active</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="256" formalParameter="AND_S">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="255" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="259" height="4" width="32">
    <position x="152" y="534" />
    <expression>sbN_Standstill</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="263" height="20" width="16" typeName="GE_S">
    <position x="68" y="518" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="237" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="260" inState="640" outState="0" width="2" height="2" positionX="64" positionY="524" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="238" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="261" inState="640" outState="0" width="2" height="2" positionX="64" positionY="532" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="GE_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="262" inState="0" outState="641" width="1" height="2" positionX="88" positionY="524" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="264" height="4" width="42">
    <position x="142" y="518" />
    <expression>sbColdMode_Active</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="265" height="4" width="32">
    <position x="292" y="534" />
    <expression>bAMM_W9629</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="388" formalParameter="bAMM_Fan">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="384" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="266" height="4" width="32">
    <position x="292" y="542" />
    <expression>bAMM_W9630</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="388" formalParameter="bAMM_Fan_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="385" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="267" height="4" width="32">
    <position x="292" y="550" />
    <expression>bAMM_W9631</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="388" formalParameter="bAMM_Fan_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="386" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="268" height="4" width="62">
    <position x="292" y="526" />
    <expression>iOUT_F09_INL1_Fan_OK_1m_ET</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="388" formalParameter="iOUT_Fan_OK_1m_ET">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="383" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="269" height="4" width="48">
    <position x="292" y="510" />
    <expression>bOUT_F09_INL1_Fan_OK</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="388" formalParameter="bOUT_Fan_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="381" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="270" height="4" width="56">
    <position x="292" y="518" />
    <expression>bOUT_F09_INL1_Fan_OK_PC</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="388" formalParameter="bOUT_Fan_OK_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="382" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="271" height="4" width="30">
    <position x="292" y="990" />
    <expression>bAMM_A9481</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="295" formalParameter="bAMM_NrMax">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="293" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="272" height="4" width="40">
    <position x="180" y="1006" />
    <expression>sbSL_OK_INL1_Fan</expression>
    <connectionPointOut>
      <relPosition x="40" y="2" />
    </connectionPointOut>
  </inVariable>
  <comment localId="273" height="6" width="24">
    <position x="6" y="2360" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#0000ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Safety loop</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="274" height="4" width="40">
    <position x="180" y="1014" />
    <expression>sbSL_OK_INL2_Fan</expression>
    <connectionPointOut>
      <relPosition x="40" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="275" height="4" width="40">
    <position x="180" y="1022" />
    <expression>sbSL_OK_INL3_Fan</expression>
    <connectionPointOut>
      <relPosition x="40" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="276" height="4" width="40">
    <position x="180" y="1030" />
    <expression>sbSL_OK_INL4_Fan</expression>
    <connectionPointOut>
      <relPosition x="40" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="277" height="4" width="40">
    <position x="180" y="1038" />
    <expression>sbSL_OK_INL5_Fan</expression>
    <connectionPointOut>
      <relPosition x="40" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="278" height="4" width="40">
    <position x="180" y="1046" />
    <expression>sbSL_OK_INL6_Fan</expression>
    <connectionPointOut>
      <relPosition x="40" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="279" height="4" width="48">
    <position x="172" y="990" />
    <expression>PARA_Nr_ERV_INL_Fan</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="280" height="4" width="60">
    <position x="160" y="998" />
    <expression>PARA_NrMaxErr_ERV_INL_Fan</expression>
    <connectionPointOut>
      <relPosition x="60" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="281" height="4" width="44">
    <position x="292" y="998" />
    <expression>sbSL_OK_INL_Fan_All</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="295" formalParameter="sbSL_OK_All">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="294" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="282" height="4" width="44">
    <position x="20" y="2400" />
    <expression>sbSL_OK_INL_Fan_All</expression>
    <connectionPointOut>
      <relPosition x="44" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="295" height="72" width="64" typeName="ERV_NrFailed" instanceName="xERV_NrFailed_Fan">
    <position x="224" y="984" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="PARA_Nr">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="279" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="285" inState="128" outState="0" width="11" height="2" positionX="220" positionY="992" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="PARA_NrMaxErr">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="280" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="286" inState="128" outState="0" width="18" height="2" positionX="220" positionY="1000" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK_Group1" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="272" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="287" inState="129" outState="0" width="18" height="2" positionX="220" positionY="1008" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK_Group2" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="274" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="288" inState="129" outState="0" width="18" height="2" positionX="220" positionY="1016" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK_Group3" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="275" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="289" inState="129" outState="0" width="18" height="2" positionX="220" positionY="1024" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK_Group4" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="276" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="290" inState="129" outState="0" width="18" height="2" positionX="220" positionY="1032" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK_Group5" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="56" />
          <connection refLocalId="277" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="291" inState="129" outState="0" width="18" height="2" positionX="220" positionY="1040" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK_Group6" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="64" />
          <connection refLocalId="278" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="292" inState="129" outState="0" width="18" height="2" positionX="220" positionY="1048" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bAMM_NrMax" negated="false">
        <connectionPointOut>
          <relPosition x="64" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="293" inState="0" outState="129" width="14" height="2" positionX="292" positionY="992" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK_All" negated="false">
        <connectionPointOut>
          <relPosition x="64" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="294" inState="0" outState="129" width="13" height="2" positionX="292" positionY="1000" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="296" height="4" width="50">
    <position x="14" y="590" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="297" height="4" width="48">
    <position x="16" y="602" />
    <expression>PARA_Nr_ERV_INL_Fan</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="298" height="4" width="28">
    <position x="36" y="610" />
    <expression>SAFEDINT#2</expression>
    <connectionPointOut>
      <relPosition x="28" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="299" height="4" width="32">
    <position x="152" y="606" />
    <expression>sbGCB_On_10s</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="300" height="4" width="32">
    <position x="152" y="614" />
    <expression>sbN_Standstill</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="301" height="4" width="42">
    <position x="142" y="598" />
    <expression>sbColdMode_Active</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="302" height="4" width="32">
    <position x="292" y="614" />
    <expression>bAMM_W9632</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="580" formalParameter="bAMM_Fan">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="576" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="303" height="4" width="32">
    <position x="292" y="622" />
    <expression>bAMM_W9633</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="580" formalParameter="bAMM_Fan_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="577" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="304" height="4" width="32">
    <position x="292" y="630" />
    <expression>bAMM_W9634</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="580" formalParameter="bAMM_Fan_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="578" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="305" height="4" width="62">
    <position x="292" y="606" />
    <expression>iOUT_F09_INL2_Fan_OK_1m_ET</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="580" formalParameter="iOUT_Fan_OK_1m_ET">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="575" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="306" height="4" width="48">
    <position x="292" y="590" />
    <expression>bOUT_F09_INL2_Fan_OK</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="580" formalParameter="bOUT_Fan_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="573" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="307" height="4" width="56">
    <position x="292" y="598" />
    <expression>bOUT_F09_INL2_Fan_OK_PC</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="580" formalParameter="bOUT_Fan_OK_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="574" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <block localId="316" height="24" width="16" typeName="AND_S">
    <position x="92" y="586" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="317" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="312" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="308" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="592" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="318" formalParameter="GE_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="315" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="309" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="604" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="310" inState="0" outState="641" width="1" height="2" positionX="112" positionY="592" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="317" height="10" width="16" typeName="NOT_S">
    <position x="68" y="586" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="296" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="311" inState="641" outState="0" width="2" height="2" positionX="64" positionY="592" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="312" inState="0" outState="641" width="1" height="2" positionX="88" positionY="592" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="318" height="20" width="16" typeName="GE_S">
    <position x="68" y="598" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="297" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="313" inState="640" outState="0" width="2" height="2" positionX="64" positionY="604" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="298" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="314" inState="640" outState="0" width="2" height="2" positionX="64" positionY="612" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="GE_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="315" inState="0" outState="641" width="1" height="2" positionX="88" positionY="604" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="321" height="4" width="44">
    <position x="20" y="2408" />
    <expression>sbSL_OK_INL_Lou_All</expression>
    <connectionPointOut>
      <relPosition x="44" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="322" height="4" width="46">
    <position x="18" y="2416" />
    <expression>sbSL_OK_OTL_Lou_All</expression>
    <connectionPointOut>
      <relPosition x="46" y="2" />
    </connectionPointOut>
  </inVariable>
  <comment localId="323" height="8" width="58">
    <position x="2" y="1080" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#ff0000;font-family:Calibri;font-weight:bold;font-style:normal;font-size:18pt;">Function 09 - Inlet louvres</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="324" height="4" width="50">
    <position x="14" y="1098" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="325" height="4" width="48">
    <position x="16" y="1110" />
    <expression>PARA_Nr_ERV_INL_Lou</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="326" height="4" width="28">
    <position x="36" y="1118" />
    <expression>SAFEDINT#1</expression>
    <connectionPointOut>
      <relPosition x="28" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="327" height="4" width="46">
    <position x="138" y="1130" />
    <expression>sDI_ERV_INL1_Lou_OP</expression>
    <connectionPointOut>
      <relPosition x="46" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="328" height="4" width="68">
    <position x="116" y="1146" />
    <expression>sbSafeInputOK_ERV_INL1_Lou_OP</expression>
    <connectionPointOut>
      <relPosition x="68" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="329" height="4" width="32">
    <position x="152" y="1114" />
    <expression>sbN_Standstill</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="330" height="4" width="42">
    <position x="142" y="1106" />
    <expression>sbColdMode_Active</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="331" height="4" width="32">
    <position x="292" y="1122" />
    <expression>bAMM_W9647</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="508" formalParameter="bAMM_Lou_OP">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="502" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="332" height="4" width="32">
    <position x="292" y="1130" />
    <expression>bAMM_W9648</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="508" formalParameter="bAMM_Lou_CL">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="503" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="333" height="4" width="32">
    <position x="292" y="1138" />
    <expression>bAMM_W9649</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="508" formalParameter="bAMM_Lou_OP_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="504" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="334" height="4" width="30">
    <position x="292" y="1634" />
    <expression>bAMM_A9482</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="403" formalParameter="bAMM_NrMax">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="401" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="335" height="4" width="40">
    <position x="292" y="1162" />
    <expression>sbSL_OK_INL1_Lou</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="508" formalParameter="sbSL_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="507" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="336" height="4" width="48">
    <position x="172" y="1634" />
    <expression>PARA_Nr_ERV_INL_Lou</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="337" height="4" width="62">
    <position x="158" y="1642" />
    <expression>PARA_NrMaxErr_ERV_INL_Lou</expression>
    <connectionPointOut>
      <relPosition x="62" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="338" height="4" width="44">
    <position x="292" y="1642" />
    <expression>sbSL_OK_INL_Lou_All</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="403" formalParameter="sbSL_OK_All">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="402" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="339" height="4" width="50">
    <position x="12" y="1186" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="340" height="4" width="48">
    <position x="14" y="1198" />
    <expression>PARA_Nr_ERV_INL_Lou</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="341" height="4" width="28">
    <position x="34" y="1206" />
    <expression>SAFEDINT#2</expression>
    <connectionPointOut>
      <relPosition x="28" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="358" height="24" width="16" typeName="AND_S">
    <position x="92" y="1094" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="359" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="346" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="342" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="1100" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="360" formalParameter="GE_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="349" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="343" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="1112" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="344" inState="0" outState="641" width="1" height="2" positionX="112" positionY="1100" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="359" height="10" width="16" typeName="NOT_S">
    <position x="68" y="1094" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="324" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="345" inState="641" outState="0" width="2" height="2" positionX="64" positionY="1100" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="346" inState="0" outState="641" width="1" height="2" positionX="88" positionY="1100" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="360" height="20" width="16" typeName="GE_S">
    <position x="68" y="1106" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="325" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="347" inState="640" outState="0" width="2" height="2" positionX="64" positionY="1112" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="326" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="348" inState="640" outState="0" width="2" height="2" positionX="64" positionY="1120" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="GE_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="349" inState="0" outState="641" width="1" height="2" positionX="88" positionY="1112" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="361" height="24" width="16" typeName="AND_S">
    <position x="90" y="1182" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="362" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="354" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="350" inState="1665" outState="0" width="2" height="2" positionX="86" positionY="1188" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="363" formalParameter="GE_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="357" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="351" inState="1665" outState="0" width="2" height="2" positionX="86" positionY="1200" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="352" inState="0" outState="641" width="1" height="2" positionX="110" positionY="1188" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="362" height="10" width="16" typeName="NOT_S">
    <position x="66" y="1182" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="339" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="353" inState="641" outState="0" width="2" height="2" positionX="62" positionY="1188" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="354" inState="0" outState="641" width="1" height="2" positionX="86" positionY="1188" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="363" height="20" width="16" typeName="GE_S">
    <position x="66" y="1194" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="340" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="355" inState="640" outState="0" width="2" height="2" positionX="62" positionY="1200" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="341" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="356" inState="640" outState="0" width="2" height="2" positionX="62" positionY="1208" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="GE_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="357" inState="0" outState="641" width="1" height="2" positionX="86" positionY="1200" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="364" height="4" width="42">
    <position x="142" y="1122" />
    <expression>sbGasValves_Closed</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="365" height="4" width="32">
    <position x="152" y="1202" />
    <expression>sbN_Standstill</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="366" height="4" width="42">
    <position x="142" y="1194" />
    <expression>sbColdMode_Active</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="367" height="4" width="42">
    <position x="142" y="1210" />
    <expression>sbGasValves_Closed</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="368" height="4" width="46">
    <position x="138" y="1138" />
    <expression>sDI_ERV_INL1_Lou_CL</expression>
    <connectionPointOut>
      <relPosition x="46" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="369" height="4" width="68">
    <position x="116" y="1154" />
    <expression>sbSafeInputOK_ERV_INL1_Lou_CL</expression>
    <connectionPointOut>
      <relPosition x="68" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="370" height="4" width="46">
    <position x="138" y="1218" />
    <expression>sDI_ERV_INL2_Lou_OP</expression>
    <connectionPointOut>
      <relPosition x="46" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="371" height="4" width="68">
    <position x="116" y="1234" />
    <expression>sbSafeInputOK_ERV_INL2_Lou_OP</expression>
    <connectionPointOut>
      <relPosition x="68" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="372" height="4" width="46">
    <position x="138" y="1226" />
    <expression>sDI_ERV_INL2_Lou_CL</expression>
    <connectionPointOut>
      <relPosition x="46" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="373" height="4" width="68">
    <position x="116" y="1242" />
    <expression>sbSafeInputOK_ERV_INL2_Lou_CL</expression>
    <connectionPointOut>
      <relPosition x="68" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="388" height="64" width="100" typeName="ERV_Fan" instanceName="xERV_INL1_Fan">
    <position x="188" y="504" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="PARA_Fan_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="242" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="241" />
              </data>
            </addData>
            <position x="184" y="512" />
            <position x="112" y="512" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="375" inState="129" outState="0" width="19" height="2" positionX="184" positionY="512" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbColdMode_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="264" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="376" inState="129" outState="0" width="21" height="2" positionX="184" positionY="520" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbGCB_On_10s" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="246" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="377" inState="129" outState="0" width="16" height="2" positionX="184" positionY="528" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbN_Standstill" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="259" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="378" inState="129" outState="0" width="16" height="2" positionX="184" positionY="536" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Fan_Run" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="1170" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="379" inState="129" outState="0" width="19" height="2" positionX="184" positionY="544" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Fan_Run" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="1171" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="380" inState="129" outState="0" width="30" height="2" positionX="184" positionY="552" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bOUT_Fan_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="381" inState="0" outState="129" width="14" height="2" positionX="292" positionY="512" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_Fan_OK_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="382" inState="0" outState="129" width="18" height="2" positionX="292" positionY="520" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_Fan_OK_1m_ET">
        <connectionPointOut>
          <relPosition x="100" y="24" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="383" inState="0" outState="128" width="20" height="2" positionX="292" positionY="528" flagType="" dataType="DINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Fan" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="32" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="384" inState="0" outState="129" width="12" height="2" positionX="292" positionY="536" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Fan_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="40" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="385" inState="0" outState="129" width="15" height="2" positionX="292" positionY="544" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Fan_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="48" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="386" inState="0" outState="129" width="15" height="2" positionX="292" positionY="552" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="56" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="387" inState="0" outState="129" width="10" height="2" positionX="292" positionY="560" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <outVariable localId="389" height="4" width="40">
    <position x="292" y="558" />
    <expression>sbSL_OK_INL1_Fan</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="388" formalParameter="sbSL_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="387" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="390" height="4" width="40">
    <position x="292" y="638" />
    <expression>sbSL_OK_INL2_Fan</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="580" formalParameter="sbSL_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="579" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="391" height="4" width="40">
    <position x="292" y="1250" />
    <expression>sbSL_OK_INL2_Lou</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="527" formalParameter="sbSL_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="526" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <block localId="403" height="72" width="64" typeName="ERV_NrFailed" instanceName="xERV_NrFailed_INL_Lou">
    <position x="224" y="1628" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="PARA_Nr">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="336" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="393" inState="128" outState="0" width="11" height="2" positionX="220" positionY="1636" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="PARA_NrMaxErr">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="337" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="394" inState="128" outState="0" width="18" height="2" positionX="220" positionY="1644" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK_Group1" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="405" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="395" inState="129" outState="0" width="18" height="2" positionX="220" positionY="1652" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK_Group2" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="404" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="396" inState="129" outState="0" width="18" height="2" positionX="220" positionY="1660" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK_Group3" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="406" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="397" inState="129" outState="0" width="18" height="2" positionX="220" positionY="1668" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK_Group4" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="408" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="398" inState="129" outState="0" width="18" height="2" positionX="220" positionY="1676" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK_Group5" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="56" />
          <connection refLocalId="407" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="399" inState="129" outState="0" width="18" height="2" positionX="220" positionY="1684" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK_Group6" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="64" />
          <connection refLocalId="409" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="400" inState="129" outState="0" width="18" height="2" positionX="220" positionY="1692" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bAMM_NrMax" negated="false">
        <connectionPointOut>
          <relPosition x="64" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="401" inState="0" outState="129" width="14" height="2" positionX="292" positionY="1636" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK_All" negated="false">
        <connectionPointOut>
          <relPosition x="64" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="402" inState="0" outState="129" width="13" height="2" positionX="292" positionY="1644" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="404" height="4" width="40">
    <position x="180" y="1658" />
    <expression>sbSL_OK_INL2_Lou</expression>
    <connectionPointOut>
      <relPosition x="40" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="405" height="4" width="40">
    <position x="180" y="1650" />
    <expression>sbSL_OK_INL1_Lou</expression>
    <connectionPointOut>
      <relPosition x="40" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="406" height="4" width="40">
    <position x="180" y="1666" />
    <expression>sbSL_OK_INL3_Lou</expression>
    <connectionPointOut>
      <relPosition x="40" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="407" height="4" width="40">
    <position x="180" y="1682" />
    <expression>sbSL_OK_INL5_Lou</expression>
    <connectionPointOut>
      <relPosition x="40" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="408" height="4" width="40">
    <position x="180" y="1674" />
    <expression>sbSL_OK_INL4_Lou</expression>
    <connectionPointOut>
      <relPosition x="40" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="409" height="4" width="40">
    <position x="180" y="1690" />
    <expression>sbSL_OK_INL6_Lou</expression>
    <connectionPointOut>
      <relPosition x="40" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="410" height="4" width="30">
    <position x="292" y="2272" />
    <expression>bAMM_A9483</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="431" formalParameter="bAMM_NrMax">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="429" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="411" height="4" width="50">
    <position x="170" y="2272" />
    <expression>PARA_Nr_ERV_OTL_Lou</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="412" height="4" width="62">
    <position x="158" y="2280" />
    <expression>PARA_NrMaxErr_ERV_OTL_Lou</expression>
    <connectionPointOut>
      <relPosition x="62" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="413" height="4" width="46">
    <position x="292" y="2280" />
    <expression>sbSL_OK_OTL_Lou_All</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="431" formalParameter="sbSL_OK_All">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="430" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="415" height="4" width="40">
    <position x="180" y="2296" />
    <expression>sbSL_OK_OTL2_Lou</expression>
    <connectionPointOut>
      <relPosition x="40" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="416" height="4" width="40">
    <position x="180" y="2288" />
    <expression>sbSL_OK_OTL1_Lou</expression>
    <connectionPointOut>
      <relPosition x="40" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="417" height="4" width="40">
    <position x="180" y="2304" />
    <expression>sbSL_OK_OTL3_Lou</expression>
    <connectionPointOut>
      <relPosition x="40" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="418" height="4" width="40">
    <position x="180" y="2320" />
    <expression>sbSL_OK_OTL5_Lou</expression>
    <connectionPointOut>
      <relPosition x="40" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="419" height="4" width="40">
    <position x="180" y="2312" />
    <expression>sbSL_OK_OTL4_Lou</expression>
    <connectionPointOut>
      <relPosition x="40" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="420" height="4" width="40">
    <position x="180" y="2328" />
    <expression>sbSL_OK_OTL6_Lou</expression>
    <connectionPointOut>
      <relPosition x="40" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="431" height="72" width="64" typeName="ERV_NrFailed" instanceName="xERV_NrFailed_OTL_Lou">
    <position x="224" y="2266" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="PARA_Nr">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="411" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="421" inState="128" outState="0" width="11" height="2" positionX="220" positionY="2274" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="PARA_NrMaxErr">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="412" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="422" inState="128" outState="0" width="18" height="2" positionX="220" positionY="2282" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK_Group1" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="416" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="423" inState="129" outState="0" width="18" height="2" positionX="220" positionY="2290" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK_Group2" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="415" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="424" inState="129" outState="0" width="18" height="2" positionX="220" positionY="2298" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK_Group3" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="417" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="425" inState="129" outState="0" width="18" height="2" positionX="220" positionY="2306" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK_Group4" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="419" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="426" inState="129" outState="0" width="18" height="2" positionX="220" positionY="2314" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK_Group5" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="56" />
          <connection refLocalId="418" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="427" inState="129" outState="0" width="18" height="2" positionX="220" positionY="2322" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK_Group6" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="64" />
          <connection refLocalId="420" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="428" inState="129" outState="0" width="18" height="2" positionX="220" positionY="2330" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bAMM_NrMax" negated="false">
        <connectionPointOut>
          <relPosition x="64" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="429" inState="0" outState="129" width="14" height="2" positionX="292" positionY="2274" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK_All" negated="false">
        <connectionPointOut>
          <relPosition x="64" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="430" inState="0" outState="129" width="13" height="2" positionX="292" positionY="2282" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <outVariable localId="432" height="4" width="32">
    <position x="292" y="1146" />
    <expression>bAMM_W9650</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="508" formalParameter="bAMM_Lou_CL_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="505" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="433" height="4" width="32">
    <position x="292" y="1154" />
    <expression>bAMM_W9651</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="508" formalParameter="bAMM_Lou_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="506" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="434" height="4" width="32">
    <position x="292" y="1210" />
    <expression>bAMM_W9652</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="527" formalParameter="bAMM_Lou_OP">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="521" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="435" height="4" width="32">
    <position x="292" y="1218" />
    <expression>bAMM_W9653</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="527" formalParameter="bAMM_Lou_CL">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="522" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="436" height="4" width="32">
    <position x="292" y="1226" />
    <expression>bAMM_W9654</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="527" formalParameter="bAMM_Lou_OP_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="523" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="437" height="4" width="32">
    <position x="292" y="1234" />
    <expression>bAMM_W9655</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="527" formalParameter="bAMM_Lou_CL_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="524" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="438" height="4" width="32">
    <position x="292" y="1242" />
    <expression>bAMM_W9656</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="527" formalParameter="bAMM_Lou_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="525" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="439" height="8" width="62">
    <position x="2" y="1720" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#ff0000;font-family:Calibri;font-weight:bold;font-style:normal;font-size:18pt;">Function 09 - Outlet louvres</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="440" height="4" width="50">
    <position x="14" y="1738" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="441" height="4" width="50">
    <position x="14" y="1750" />
    <expression>PARA_Nr_ERV_OTL_Lou</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="442" height="4" width="28">
    <position x="36" y="1758" />
    <expression>SAFEDINT#1</expression>
    <connectionPointOut>
      <relPosition x="28" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="443" height="4" width="48">
    <position x="136" y="1770" />
    <expression>sDI_ERV_OTL1_Lou_OP</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="444" height="4" width="70">
    <position x="114" y="1786" />
    <expression>sbSafeInputOK_ERV_OTL1_Lou_OP</expression>
    <connectionPointOut>
      <relPosition x="70" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="445" height="4" width="32">
    <position x="152" y="1754" />
    <expression>sbN_Standstill</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="446" height="4" width="32">
    <position x="292" y="1770" />
    <expression>bAMM_W9677</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="546" formalParameter="bAMM_Lou_CL">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="541" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="447" height="4" width="32">
    <position x="292" y="1778" />
    <expression>bAMM_W9678</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="546" formalParameter="bAMM_Lou_OP_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="542" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="448" height="4" width="40">
    <position x="292" y="1802" />
    <expression>sbSL_OK_OTL1_Lou</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="546" formalParameter="sbSL_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="545" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="449" height="4" width="50">
    <position x="14" y="1826" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="450" height="4" width="50">
    <position x="14" y="1838" />
    <expression>PARA_Nr_ERV_OTL_Lou</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="451" height="4" width="28">
    <position x="36" y="1846" />
    <expression>SAFEDINT#2</expression>
    <connectionPointOut>
      <relPosition x="28" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="452" height="4" width="42">
    <position x="142" y="1762" />
    <expression>sbGasValves_Closed</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="453" height="4" width="32">
    <position x="152" y="1842" />
    <expression>sbN_Standstill</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="454" height="4" width="42">
    <position x="142" y="1850" />
    <expression>sbGasValves_Closed</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="455" height="4" width="48">
    <position x="136" y="1778" />
    <expression>sDI_ERV_OTL1_Lou_CL</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="456" height="4" width="68">
    <position x="116" y="1794" />
    <expression>sbSafeInputOK_ERV_OTL1_Lou_CL</expression>
    <connectionPointOut>
      <relPosition x="68" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="457" height="4" width="48">
    <position x="136" y="1858" />
    <expression>sDI_ERV_OTL2_Lou_OP</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="458" height="4" width="70">
    <position x="114" y="1874" />
    <expression>sbSafeInputOK_ERV_OTL2_Lou_OP</expression>
    <connectionPointOut>
      <relPosition x="70" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="459" height="4" width="48">
    <position x="136" y="1866" />
    <expression>sDI_ERV_OTL2_Lou_CL</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="460" height="4" width="68">
    <position x="116" y="1882" />
    <expression>sbSafeInputOK_ERV_OTL2_Lou_CL</expression>
    <connectionPointOut>
      <relPosition x="68" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="461" height="4" width="40">
    <position x="292" y="1890" />
    <expression>sbSL_OK_OTL2_Lou</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="565" formalParameter="sbSL_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="564" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="462" height="4" width="32">
    <position x="292" y="1786" />
    <expression>bAMM_W9679</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="546" formalParameter="bAMM_Lou_CL_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="543" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="463" height="4" width="32">
    <position x="292" y="1794" />
    <expression>bAMM_W9680</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="546" formalParameter="bAMM_Lou_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="544" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="464" height="4" width="32">
    <position x="292" y="1858" />
    <expression>bAMM_W9681</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="565" formalParameter="bAMM_Lou_CL">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="560" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="465" height="4" width="32">
    <position x="292" y="1866" />
    <expression>bAMM_W9682</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="565" formalParameter="bAMM_Lou_OP_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="561" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="466" height="4" width="32">
    <position x="292" y="1874" />
    <expression>bAMM_W9683</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="565" formalParameter="bAMM_Lou_CL_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="562" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="467" height="4" width="32">
    <position x="292" y="1882" />
    <expression>bAMM_W9684</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="565" formalParameter="bAMM_Lou_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="563" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <block localId="484" height="24" width="16" typeName="AND_S">
    <position x="92" y="1734" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="485" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="472" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="468" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="1740" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="486" formalParameter="GE_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="475" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="469" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="1752" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="470" inState="0" outState="641" width="1" height="2" positionX="112" positionY="1740" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="485" height="10" width="16" typeName="NOT_S">
    <position x="68" y="1734" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="440" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="471" inState="641" outState="0" width="2" height="2" positionX="64" positionY="1740" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="472" inState="0" outState="641" width="1" height="2" positionX="88" positionY="1740" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="486" height="20" width="16" typeName="GE_S">
    <position x="68" y="1746" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="441" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="473" inState="640" outState="0" width="2" height="2" positionX="64" positionY="1752" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="442" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="474" inState="640" outState="0" width="2" height="2" positionX="64" positionY="1760" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="GE_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="475" inState="0" outState="641" width="1" height="2" positionX="88" positionY="1752" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="487" height="24" width="16" typeName="AND_S">
    <position x="92" y="1822" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="488" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="480" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="476" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="1828" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="489" formalParameter="GE_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="483" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="477" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="1840" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="478" inState="0" outState="641" width="1" height="2" positionX="112" positionY="1828" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="488" height="10" width="16" typeName="NOT_S">
    <position x="68" y="1822" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="449" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="479" inState="641" outState="0" width="2" height="2" positionX="64" positionY="1828" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="480" inState="0" outState="641" width="1" height="2" positionX="88" positionY="1828" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="489" height="20" width="16" typeName="GE_S">
    <position x="68" y="1834" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="450" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="481" inState="640" outState="0" width="2" height="2" positionX="64" positionY="1840" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="451" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="482" inState="640" outState="0" width="2" height="2" positionX="64" positionY="1848" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="GE_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="483" inState="0" outState="641" width="1" height="2" positionX="88" positionY="1840" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="508" height="76" width="100" typeName="ERV_Lou" instanceName="xERV_INL1_Lou">
    <position x="188" y="1092" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="PARA_Lou_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="358" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="344" />
              </data>
            </addData>
            <position x="184" y="1100" />
            <position x="112" y="1100" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="491" inState="129" outState="0" width="20" height="2" positionX="184" positionY="1100" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbColdMode_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="330" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="492" inState="129" outState="0" width="21" height="2" positionX="184" positionY="1108" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbN_Standstill" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="329" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="493" inState="129" outState="0" width="16" height="2" positionX="184" positionY="1116" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbGasValves_Closed" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="364" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="494" inState="129" outState="0" width="21" height="2" positionX="184" positionY="1124" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Lou_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="327" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="495" inState="129" outState="0" width="18" height="2" positionX="184" positionY="1132" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Lou_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="368" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="496" inState="129" outState="0" width="18" height="2" positionX="184" positionY="1140" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Lou_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="56" />
          <connection refLocalId="328" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="497" inState="129" outState="0" width="29" height="2" positionX="184" positionY="1148" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Lou_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="64" />
          <connection refLocalId="369" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="498" inState="129" outState="0" width="29" height="2" positionX="184" positionY="1156" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bOUT_Lou_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="499" inState="0" outState="129" width="14" height="2" positionX="292" positionY="1100" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_Lou_OK_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="500" inState="0" outState="129" width="18" height="2" positionX="292" positionY="1108" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_Lou_OK_1m_ET">
        <connectionPointOut>
          <relPosition x="100" y="24" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="501" inState="0" outState="128" width="21" height="2" positionX="292" positionY="1116" flagType="" dataType="DINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_OP" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="32" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="502" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1124" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_CL" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="40" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="503" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1132" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_OP_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="48" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="504" inState="0" outState="129" width="19" height="2" positionX="292" positionY="1140" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_CL_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="56" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="505" inState="0" outState="129" width="19" height="2" positionX="292" positionY="1148" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="64" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="506" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1156" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="72" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="507" inState="0" outState="129" width="10" height="2" positionX="292" positionY="1164" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="527" height="76" width="100" typeName="ERV_Lou" instanceName="xERV_INL2_Lou">
    <position x="188" y="1180" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="PARA_Lou_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="361" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="352" />
              </data>
            </addData>
            <position x="184" y="1188" />
            <position x="110" y="1188" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="510" inState="129" outState="0" width="20" height="2" positionX="184" positionY="1188" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbColdMode_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="366" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="511" inState="129" outState="0" width="21" height="2" positionX="184" positionY="1196" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbN_Standstill" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="365" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="512" inState="129" outState="0" width="16" height="2" positionX="184" positionY="1204" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbGasValves_Closed" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="367" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="513" inState="129" outState="0" width="21" height="2" positionX="184" positionY="1212" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Lou_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="370" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="514" inState="129" outState="0" width="18" height="2" positionX="184" positionY="1220" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Lou_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="372" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="515" inState="129" outState="0" width="18" height="2" positionX="184" positionY="1228" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Lou_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="56" />
          <connection refLocalId="371" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="516" inState="129" outState="0" width="29" height="2" positionX="184" positionY="1236" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Lou_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="64" />
          <connection refLocalId="373" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="517" inState="129" outState="0" width="29" height="2" positionX="184" positionY="1244" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bOUT_Lou_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="518" inState="0" outState="129" width="14" height="2" positionX="292" positionY="1188" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_Lou_OK_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="519" inState="0" outState="129" width="18" height="2" positionX="292" positionY="1196" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_Lou_OK_1m_ET">
        <connectionPointOut>
          <relPosition x="100" y="24" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="520" inState="0" outState="128" width="21" height="2" positionX="292" positionY="1204" flagType="" dataType="DINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_OP" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="32" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="521" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1212" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_CL" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="40" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="522" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1220" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_OP_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="48" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="523" inState="0" outState="129" width="19" height="2" positionX="292" positionY="1228" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_CL_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="56" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="524" inState="0" outState="129" width="19" height="2" positionX="292" positionY="1236" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="64" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="525" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1244" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="72" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="526" inState="0" outState="129" width="10" height="2" positionX="292" positionY="1252" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="546" height="76" width="100" typeName="ERV_Lou" instanceName="xERV_OTL1_Lou">
    <position x="188" y="1732" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="PARA_Lou_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="484" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="470" />
              </data>
            </addData>
            <position x="184" y="1740" />
            <position x="112" y="1740" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="529" inState="129" outState="0" width="20" height="2" positionX="184" positionY="1740" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbColdMode_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="593" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="530" inState="129" outState="0" width="21" height="2" positionX="184" positionY="1748" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbN_Standstill" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="445" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="531" inState="129" outState="0" width="16" height="2" positionX="184" positionY="1756" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbGasValves_Closed" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="452" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="532" inState="129" outState="0" width="21" height="2" positionX="184" positionY="1764" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Lou_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="443" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="533" inState="129" outState="0" width="18" height="2" positionX="184" positionY="1772" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Lou_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="455" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="534" inState="129" outState="0" width="18" height="2" positionX="184" positionY="1780" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Lou_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="56" />
          <connection refLocalId="444" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="535" inState="129" outState="0" width="29" height="2" positionX="184" positionY="1788" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Lou_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="64" />
          <connection refLocalId="456" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="536" inState="129" outState="0" width="29" height="2" positionX="184" positionY="1796" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bOUT_Lou_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="537" inState="0" outState="129" width="14" height="2" positionX="292" positionY="1740" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_Lou_OK_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="538" inState="0" outState="129" width="18" height="2" positionX="292" positionY="1748" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_Lou_OK_1m_ET">
        <connectionPointOut>
          <relPosition x="100" y="24" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="539" inState="0" outState="128" width="21" height="2" positionX="292" positionY="1756" flagType="" dataType="DINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_OP" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="32" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="540" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1764" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_CL" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="40" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="541" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1772" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_OP_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="48" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="542" inState="0" outState="129" width="19" height="2" positionX="292" positionY="1780" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_CL_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="56" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="543" inState="0" outState="129" width="19" height="2" positionX="292" positionY="1788" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="64" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="544" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1796" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="72" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="545" inState="0" outState="129" width="10" height="2" positionX="292" positionY="1804" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="565" height="76" width="100" typeName="ERV_Lou" instanceName="xERV_OTL2_Lou">
    <position x="188" y="1820" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="PARA_Lou_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="487" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="478" />
              </data>
            </addData>
            <position x="184" y="1828" />
            <position x="112" y="1828" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="548" inState="129" outState="0" width="20" height="2" positionX="184" positionY="1828" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbColdMode_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="594" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="549" inState="129" outState="0" width="21" height="2" positionX="184" positionY="1836" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbN_Standstill" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="453" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="550" inState="129" outState="0" width="16" height="2" positionX="184" positionY="1844" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbGasValves_Closed" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="454" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="551" inState="129" outState="0" width="21" height="2" positionX="184" positionY="1852" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Lou_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="457" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="552" inState="129" outState="0" width="18" height="2" positionX="184" positionY="1860" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Lou_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="459" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="553" inState="129" outState="0" width="18" height="2" positionX="184" positionY="1868" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Lou_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="56" />
          <connection refLocalId="458" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="554" inState="129" outState="0" width="29" height="2" positionX="184" positionY="1876" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Lou_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="64" />
          <connection refLocalId="460" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="555" inState="129" outState="0" width="29" height="2" positionX="184" positionY="1884" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bOUT_Lou_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="556" inState="0" outState="129" width="14" height="2" positionX="292" positionY="1828" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_Lou_OK_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="557" inState="0" outState="129" width="18" height="2" positionX="292" positionY="1836" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_Lou_OK_1m_ET">
        <connectionPointOut>
          <relPosition x="100" y="24" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="558" inState="0" outState="128" width="21" height="2" positionX="292" positionY="1844" flagType="" dataType="DINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_OP" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="32" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="559" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1852" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_CL" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="40" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="560" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1860" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_OP_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="48" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="561" inState="0" outState="129" width="19" height="2" positionX="292" positionY="1868" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_CL_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="56" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="562" inState="0" outState="129" width="19" height="2" positionX="292" positionY="1876" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="64" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="563" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1884" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="72" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="564" inState="0" outState="129" width="10" height="2" positionX="292" positionY="1892" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="580" height="64" width="100" typeName="ERV_Fan" instanceName="xERV_INL2_Fan">
    <position x="188" y="584" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="PARA_Fan_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="316" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="310" />
              </data>
            </addData>
            <position x="184" y="592" />
            <position x="112" y="592" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="567" inState="129" outState="0" width="19" height="2" positionX="184" positionY="592" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbColdMode_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="301" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="568" inState="129" outState="0" width="21" height="2" positionX="184" positionY="600" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbGCB_On_10s" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="299" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="569" inState="129" outState="0" width="16" height="2" positionX="184" positionY="608" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbN_Standstill" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="300" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="570" inState="129" outState="0" width="16" height="2" positionX="184" positionY="616" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Fan_Run" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="1168" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="571" inState="129" outState="0" width="19" height="2" positionX="184" positionY="624" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Fan_Run" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="1169" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="572" inState="129" outState="0" width="30" height="2" positionX="184" positionY="632" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bOUT_Fan_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="573" inState="0" outState="129" width="14" height="2" positionX="292" positionY="592" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_Fan_OK_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="574" inState="0" outState="129" width="18" height="2" positionX="292" positionY="600" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_Fan_OK_1m_ET">
        <connectionPointOut>
          <relPosition x="100" y="24" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="575" inState="0" outState="128" width="20" height="2" positionX="292" positionY="608" flagType="" dataType="DINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Fan" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="32" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="576" inState="0" outState="129" width="12" height="2" positionX="292" positionY="616" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Fan_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="40" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="577" inState="0" outState="129" width="15" height="2" positionX="292" positionY="624" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Fan_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="48" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="578" inState="0" outState="129" width="15" height="2" positionX="292" positionY="632" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="56" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="579" inState="0" outState="129" width="10" height="2" positionX="292" positionY="640" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <outVariable localId="581" height="4" width="50">
    <position x="292" y="1098" />
    <expression>bOUT_F09_INL1_Lou_OK</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="508" formalParameter="bOUT_Lou_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="499" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="582" height="4" width="56">
    <position x="292" y="1106" />
    <expression>bOUT_F09_INL1_Lou_OK_PC</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="508" formalParameter="bOUT_Lou_OK_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="500" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="583" height="4" width="50">
    <position x="292" y="1186" />
    <expression>bOUT_F09_INL2_Lou_OK</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="527" formalParameter="bOUT_Lou_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="518" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="584" height="4" width="56">
    <position x="292" y="1194" />
    <expression>bOUT_F09_INL2_Lou_OK_PC</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="527" formalParameter="bOUT_Lou_OK_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="519" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="585" height="4" width="50">
    <position x="292" y="1738" />
    <expression>bOUT_F09_OTL1_Lou_OK</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="546" formalParameter="bOUT_Lou_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="537" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="586" height="4" width="56">
    <position x="292" y="1746" />
    <expression>bOUT_F09_OTL1_Lou_OK_PC</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="546" formalParameter="bOUT_Lou_OK_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="538" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="587" height="4" width="50">
    <position x="292" y="1826" />
    <expression>bOUT_F09_OTL2_Lou_OK</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="565" formalParameter="bOUT_Lou_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="556" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="588" height="4" width="56">
    <position x="292" y="1834" />
    <expression>bOUT_F09_OTL2_Lou_OK_PC</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="565" formalParameter="bOUT_Lou_OK_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="557" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="589" height="4" width="62">
    <position x="292" y="1114" />
    <expression>iOUT_F09_INL1_Lou_OK_1m_ET</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="508" formalParameter="iOUT_Lou_OK_1m_ET">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="501" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="590" height="4" width="62">
    <position x="292" y="1202" />
    <expression>iOUT_F09_INL2_Lou_OK_1m_ET</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="527" formalParameter="iOUT_Lou_OK_1m_ET">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="520" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="591" height="4" width="62">
    <position x="292" y="1754" />
    <expression>iOUT_F09_OTL1_Lou_OK_1m_ET</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="546" formalParameter="iOUT_Lou_OK_1m_ET">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="539" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="592" height="4" width="62">
    <position x="292" y="1842" />
    <expression>iOUT_F09_OTL2_Lou_OK_1m_ET</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="565" formalParameter="iOUT_Lou_OK_1m_ET">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="558" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="593" height="4" width="24">
    <position x="160" y="1746" />
    <expression>SAFEFALSE</expression>
    <connectionPointOut>
      <relPosition x="24" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="594" height="4" width="24">
    <position x="160" y="1834" />
    <expression>SAFEFALSE</expression>
    <connectionPointOut>
      <relPosition x="24" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="595" height="4" width="50">
    <position x="14" y="670" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="596" height="4" width="48">
    <position x="16" y="682" />
    <expression>PARA_Nr_ERV_INL_Fan</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="597" height="4" width="28">
    <position x="36" y="690" />
    <expression>SAFEDINT#3</expression>
    <connectionPointOut>
      <relPosition x="28" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="598" height="4" width="32">
    <position x="152" y="686" />
    <expression>sbGCB_On_10s</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="599" height="4" width="32">
    <position x="152" y="694" />
    <expression>sbN_Standstill</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="600" height="4" width="42">
    <position x="142" y="678" />
    <expression>sbColdMode_Active</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="601" height="4" width="32">
    <position x="292" y="694" />
    <expression>bAMM_W9635</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="633" formalParameter="bAMM_Fan">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="626" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="602" height="4" width="32">
    <position x="292" y="702" />
    <expression>bAMM_W9636</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="633" formalParameter="bAMM_Fan_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="627" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="603" height="4" width="32">
    <position x="292" y="710" />
    <expression>bAMM_W9637</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="633" formalParameter="bAMM_Fan_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="628" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="604" height="4" width="62">
    <position x="292" y="686" />
    <expression>iOUT_F09_INL3_Fan_OK_1m_ET</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="633" formalParameter="iOUT_Fan_OK_1m_ET">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="625" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="605" height="4" width="48">
    <position x="292" y="670" />
    <expression>bOUT_F09_INL3_Fan_OK</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="633" formalParameter="bOUT_Fan_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="623" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="606" height="4" width="56">
    <position x="292" y="678" />
    <expression>bOUT_F09_INL3_Fan_OK_PC</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="633" formalParameter="bOUT_Fan_OK_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="624" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="607" height="4" width="40">
    <position x="292" y="718" />
    <expression>sbSL_OK_INL3_Fan</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="633" formalParameter="sbSL_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="629" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <block localId="630" height="24" width="16" typeName="AND_S">
    <position x="92" y="666" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="631" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="613" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="609" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="672" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="632" formalParameter="GE_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="616" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="610" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="684" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="611" inState="0" outState="641" width="1" height="2" positionX="112" positionY="672" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="631" height="10" width="16" typeName="NOT_S">
    <position x="68" y="666" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="595" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="612" inState="641" outState="0" width="2" height="2" positionX="64" positionY="672" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="613" inState="0" outState="641" width="1" height="2" positionX="88" positionY="672" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="632" height="20" width="16" typeName="GE_S">
    <position x="68" y="678" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="596" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="614" inState="640" outState="0" width="2" height="2" positionX="64" positionY="684" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="597" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="615" inState="640" outState="0" width="2" height="2" positionX="64" positionY="692" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="GE_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="616" inState="0" outState="641" width="1" height="2" positionX="88" positionY="684" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="633" height="64" width="100" typeName="ERV_Fan" instanceName="xERV_INL3_Fan">
    <position x="188" y="664" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="PARA_Fan_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="630" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="611" />
              </data>
            </addData>
            <position x="184" y="672" />
            <position x="112" y="672" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="617" inState="129" outState="0" width="19" height="2" positionX="184" positionY="672" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbColdMode_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="600" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="618" inState="129" outState="0" width="21" height="2" positionX="184" positionY="680" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbGCB_On_10s" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="598" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="619" inState="129" outState="0" width="16" height="2" positionX="184" positionY="688" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbN_Standstill" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="599" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="620" inState="129" outState="0" width="16" height="2" positionX="184" positionY="696" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Fan_Run" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="1166" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="621" inState="129" outState="0" width="19" height="2" positionX="184" positionY="704" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Fan_Run" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="1167" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="622" inState="129" outState="0" width="30" height="2" positionX="184" positionY="712" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bOUT_Fan_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="623" inState="0" outState="129" width="14" height="2" positionX="292" positionY="672" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_Fan_OK_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="624" inState="0" outState="129" width="18" height="2" positionX="292" positionY="680" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_Fan_OK_1m_ET">
        <connectionPointOut>
          <relPosition x="100" y="24" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="625" inState="0" outState="128" width="20" height="2" positionX="292" positionY="688" flagType="" dataType="DINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Fan" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="32" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="626" inState="0" outState="129" width="12" height="2" positionX="292" positionY="696" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Fan_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="40" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="627" inState="0" outState="129" width="15" height="2" positionX="292" positionY="704" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Fan_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="48" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="628" inState="0" outState="129" width="15" height="2" positionX="292" positionY="712" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="56" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="629" inState="0" outState="129" width="10" height="2" positionX="292" positionY="720" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="634" height="4" width="50">
    <position x="14" y="750" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="635" height="4" width="48">
    <position x="16" y="762" />
    <expression>PARA_Nr_ERV_INL_Fan</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="636" height="4" width="28">
    <position x="36" y="770" />
    <expression>SAFEDINT#4</expression>
    <connectionPointOut>
      <relPosition x="28" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="637" height="4" width="32">
    <position x="152" y="766" />
    <expression>sbGCB_On_10s</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="638" height="4" width="32">
    <position x="152" y="774" />
    <expression>sbN_Standstill</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="639" height="4" width="42">
    <position x="142" y="758" />
    <expression>sbColdMode_Active</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="640" height="4" width="32">
    <position x="292" y="774" />
    <expression>bAMM_W9638</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="672" formalParameter="bAMM_Fan">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="665" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="641" height="4" width="32">
    <position x="292" y="782" />
    <expression>bAMM_W9639</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="672" formalParameter="bAMM_Fan_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="666" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="642" height="4" width="32">
    <position x="292" y="790" />
    <expression>bAMM_W9640</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="672" formalParameter="bAMM_Fan_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="667" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="643" height="4" width="62">
    <position x="292" y="766" />
    <expression>iOUT_F09_INL4_Fan_OK_1m_ET</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="672" formalParameter="iOUT_Fan_OK_1m_ET">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="664" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="644" height="4" width="48">
    <position x="292" y="750" />
    <expression>bOUT_F09_INL4_Fan_OK</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="672" formalParameter="bOUT_Fan_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="662" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="645" height="4" width="56">
    <position x="292" y="758" />
    <expression>bOUT_F09_INL4_Fan_OK_PC</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="672" formalParameter="bOUT_Fan_OK_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="663" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="646" height="4" width="40">
    <position x="292" y="798" />
    <expression>sbSL_OK_INL4_Fan</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="672" formalParameter="sbSL_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="668" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <block localId="669" height="24" width="16" typeName="AND_S">
    <position x="92" y="746" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="670" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="652" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="648" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="752" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="671" formalParameter="GE_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="655" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="649" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="764" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="650" inState="0" outState="641" width="1" height="2" positionX="112" positionY="752" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="670" height="10" width="16" typeName="NOT_S">
    <position x="68" y="746" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="634" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="651" inState="641" outState="0" width="2" height="2" positionX="64" positionY="752" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="652" inState="0" outState="641" width="1" height="2" positionX="88" positionY="752" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="671" height="20" width="16" typeName="GE_S">
    <position x="68" y="758" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="635" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="653" inState="640" outState="0" width="2" height="2" positionX="64" positionY="764" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="636" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="654" inState="640" outState="0" width="2" height="2" positionX="64" positionY="772" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="GE_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="655" inState="0" outState="641" width="1" height="2" positionX="88" positionY="764" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="672" height="64" width="100" typeName="ERV_Fan" instanceName="xERV_INL4_Fan">
    <position x="188" y="744" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="PARA_Fan_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="669" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="650" />
              </data>
            </addData>
            <position x="184" y="752" />
            <position x="112" y="752" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="656" inState="129" outState="0" width="19" height="2" positionX="184" positionY="752" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbColdMode_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="639" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="657" inState="129" outState="0" width="21" height="2" positionX="184" positionY="760" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbGCB_On_10s" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="637" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="658" inState="129" outState="0" width="16" height="2" positionX="184" positionY="768" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbN_Standstill" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="638" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="659" inState="129" outState="0" width="16" height="2" positionX="184" positionY="776" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Fan_Run" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="1164" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="660" inState="129" outState="0" width="19" height="2" positionX="184" positionY="784" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Fan_Run" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="1165" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="661" inState="129" outState="0" width="30" height="2" positionX="184" positionY="792" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bOUT_Fan_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="662" inState="0" outState="129" width="14" height="2" positionX="292" positionY="752" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_Fan_OK_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="663" inState="0" outState="129" width="18" height="2" positionX="292" positionY="760" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_Fan_OK_1m_ET">
        <connectionPointOut>
          <relPosition x="100" y="24" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="664" inState="0" outState="128" width="20" height="2" positionX="292" positionY="768" flagType="" dataType="DINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Fan" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="32" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="665" inState="0" outState="129" width="12" height="2" positionX="292" positionY="776" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Fan_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="40" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="666" inState="0" outState="129" width="15" height="2" positionX="292" positionY="784" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Fan_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="48" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="667" inState="0" outState="129" width="15" height="2" positionX="292" positionY="792" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="56" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="668" inState="0" outState="129" width="10" height="2" positionX="292" positionY="800" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="673" height="4" width="50">
    <position x="14" y="830" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="674" height="4" width="48">
    <position x="16" y="842" />
    <expression>PARA_Nr_ERV_INL_Fan</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="675" height="4" width="28">
    <position x="36" y="850" />
    <expression>SAFEDINT#5</expression>
    <connectionPointOut>
      <relPosition x="28" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="676" height="4" width="32">
    <position x="152" y="846" />
    <expression>sbGCB_On_10s</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="677" height="4" width="32">
    <position x="152" y="854" />
    <expression>sbN_Standstill</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="678" height="4" width="42">
    <position x="142" y="838" />
    <expression>sbColdMode_Active</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="679" height="4" width="32">
    <position x="292" y="854" />
    <expression>bAMM_W9641</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="711" formalParameter="bAMM_Fan">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="704" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="680" height="4" width="32">
    <position x="292" y="862" />
    <expression>bAMM_W9642</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="711" formalParameter="bAMM_Fan_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="705" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="681" height="4" width="32">
    <position x="292" y="870" />
    <expression>bAMM_W9643</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="711" formalParameter="bAMM_Fan_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="706" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="682" height="4" width="62">
    <position x="292" y="846" />
    <expression>iOUT_F09_INL5_Fan_OK_1m_ET</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="711" formalParameter="iOUT_Fan_OK_1m_ET">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="703" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="683" height="4" width="48">
    <position x="292" y="830" />
    <expression>bOUT_F09_INL5_Fan_OK</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="711" formalParameter="bOUT_Fan_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="701" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="684" height="4" width="56">
    <position x="292" y="838" />
    <expression>bOUT_F09_INL5_Fan_OK_PC</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="711" formalParameter="bOUT_Fan_OK_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="702" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="685" height="4" width="40">
    <position x="292" y="878" />
    <expression>sbSL_OK_INL5_Fan</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="711" formalParameter="sbSL_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="707" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <block localId="708" height="24" width="16" typeName="AND_S">
    <position x="92" y="826" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="709" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="691" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="687" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="832" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="710" formalParameter="GE_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="694" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="688" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="844" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="689" inState="0" outState="641" width="1" height="2" positionX="112" positionY="832" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="709" height="10" width="16" typeName="NOT_S">
    <position x="68" y="826" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="673" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="690" inState="641" outState="0" width="2" height="2" positionX="64" positionY="832" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="691" inState="0" outState="641" width="1" height="2" positionX="88" positionY="832" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="710" height="20" width="16" typeName="GE_S">
    <position x="68" y="838" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="674" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="692" inState="640" outState="0" width="2" height="2" positionX="64" positionY="844" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="675" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="693" inState="640" outState="0" width="2" height="2" positionX="64" positionY="852" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="GE_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="694" inState="0" outState="641" width="1" height="2" positionX="88" positionY="844" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="711" height="64" width="100" typeName="ERV_Fan" instanceName="xERV_INL5_Fan">
    <position x="188" y="824" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="PARA_Fan_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="708" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="689" />
              </data>
            </addData>
            <position x="184" y="832" />
            <position x="112" y="832" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="695" inState="129" outState="0" width="19" height="2" positionX="184" positionY="832" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbColdMode_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="678" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="696" inState="129" outState="0" width="21" height="2" positionX="184" positionY="840" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbGCB_On_10s" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="676" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="697" inState="129" outState="0" width="16" height="2" positionX="184" positionY="848" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbN_Standstill" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="677" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="698" inState="129" outState="0" width="16" height="2" positionX="184" positionY="856" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Fan_Run" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="1162" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="699" inState="129" outState="0" width="19" height="2" positionX="184" positionY="864" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Fan_Run" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="1163" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="700" inState="129" outState="0" width="30" height="2" positionX="184" positionY="872" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bOUT_Fan_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="701" inState="0" outState="129" width="14" height="2" positionX="292" positionY="832" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_Fan_OK_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="702" inState="0" outState="129" width="18" height="2" positionX="292" positionY="840" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_Fan_OK_1m_ET">
        <connectionPointOut>
          <relPosition x="100" y="24" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="703" inState="0" outState="128" width="20" height="2" positionX="292" positionY="848" flagType="" dataType="DINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Fan" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="32" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="704" inState="0" outState="129" width="12" height="2" positionX="292" positionY="856" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Fan_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="40" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="705" inState="0" outState="129" width="15" height="2" positionX="292" positionY="864" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Fan_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="48" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="706" inState="0" outState="129" width="15" height="2" positionX="292" positionY="872" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="56" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="707" inState="0" outState="129" width="10" height="2" positionX="292" positionY="880" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="712" height="4" width="50">
    <position x="14" y="910" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="713" height="4" width="48">
    <position x="16" y="922" />
    <expression>PARA_Nr_ERV_INL_Fan</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="714" height="4" width="28">
    <position x="36" y="930" />
    <expression>SAFEDINT#6</expression>
    <connectionPointOut>
      <relPosition x="28" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="715" height="4" width="32">
    <position x="152" y="926" />
    <expression>sbGCB_On_10s</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="716" height="4" width="32">
    <position x="152" y="934" />
    <expression>sbN_Standstill</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="717" height="4" width="42">
    <position x="142" y="918" />
    <expression>sbColdMode_Active</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="718" height="4" width="32">
    <position x="292" y="934" />
    <expression>bAMM_W9644</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="746" formalParameter="bAMM_Fan">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="740" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="719" height="4" width="32">
    <position x="292" y="942" />
    <expression>bAMM_W9645</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="746" formalParameter="bAMM_Fan_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="741" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="720" height="4" width="32">
    <position x="292" y="950" />
    <expression>bAMM_W9646</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="746" formalParameter="bAMM_Fan_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="742" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="721" height="4" width="62">
    <position x="292" y="926" />
    <expression>iOUT_F09_INL6_Fan_OK_1m_ET</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="746" formalParameter="iOUT_Fan_OK_1m_ET">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="739" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="722" height="4" width="48">
    <position x="292" y="910" />
    <expression>bOUT_F09_INL6_Fan_OK</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="746" formalParameter="bOUT_Fan_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="737" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="723" height="4" width="56">
    <position x="292" y="918" />
    <expression>bOUT_F09_INL6_Fan_OK_PC</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="746" formalParameter="bOUT_Fan_OK_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="738" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="724" height="4" width="40">
    <position x="292" y="958" />
    <expression>sbSL_OK_INL6_Fan</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="746" formalParameter="sbSL_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="743" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <block localId="744" height="24" width="16" typeName="AND_S">
    <position x="92" y="906" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="745" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="730" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="726" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="912" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="750" formalParameter="OUT">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="749" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="727" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="924" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="728" inState="0" outState="641" width="1" height="2" positionX="112" positionY="912" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="745" height="10" width="16" typeName="NOT_S">
    <position x="68" y="906" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="712" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="729" inState="641" outState="0" width="2" height="2" positionX="64" positionY="912" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="730" inState="0" outState="641" width="1" height="2" positionX="88" positionY="912" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="746" height="64" width="100" typeName="ERV_Fan" instanceName="xERV_INL6_Fan">
    <position x="188" y="904" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="PARA_Fan_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="744" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="728" />
              </data>
            </addData>
            <position x="184" y="912" />
            <position x="112" y="912" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="731" inState="129" outState="0" width="19" height="2" positionX="184" positionY="912" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbColdMode_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="717" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="732" inState="129" outState="0" width="21" height="2" positionX="184" positionY="920" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbGCB_On_10s" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="715" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="733" inState="129" outState="0" width="16" height="2" positionX="184" positionY="928" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbN_Standstill" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="716" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="734" inState="129" outState="0" width="16" height="2" positionX="184" positionY="936" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Fan_Run" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="1160" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="735" inState="129" outState="0" width="19" height="2" positionX="184" positionY="944" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Fan_Run" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="1161" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="736" inState="129" outState="0" width="30" height="2" positionX="184" positionY="952" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bOUT_Fan_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="737" inState="0" outState="129" width="14" height="2" positionX="292" positionY="912" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_Fan_OK_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="738" inState="0" outState="129" width="18" height="2" positionX="292" positionY="920" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_Fan_OK_1m_ET">
        <connectionPointOut>
          <relPosition x="100" y="24" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="739" inState="0" outState="128" width="20" height="2" positionX="292" positionY="928" flagType="" dataType="DINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Fan" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="32" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="740" inState="0" outState="129" width="12" height="2" positionX="292" positionY="936" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Fan_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="40" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="741" inState="0" outState="129" width="15" height="2" positionX="292" positionY="944" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Fan_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="48" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="742" inState="0" outState="129" width="15" height="2" positionX="292" positionY="952" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="56" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="743" inState="0" outState="129" width="10" height="2" positionX="292" positionY="960" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="750" height="18" width="16" typeName="EQ_S">
    <position x="68" y="918" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="713" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="747" inState="640" outState="0" width="2" height="2" positionX="64" positionY="924" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="714" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="748" inState="640" outState="0" width="2" height="2" positionX="64" positionY="932" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OUT" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="749" inState="0" outState="641" width="1" height="2" positionX="88" positionY="924" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="762" height="4" width="50">
    <position x="12" y="1274" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="763" height="4" width="48">
    <position x="14" y="1286" />
    <expression>PARA_Nr_ERV_INL_Lou</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="764" height="4" width="28">
    <position x="34" y="1294" />
    <expression>SAFEDINT#3</expression>
    <connectionPointOut>
      <relPosition x="28" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="765" height="4" width="32">
    <position x="152" y="1290" />
    <expression>sbN_Standstill</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="766" height="4" width="42">
    <position x="142" y="1282" />
    <expression>sbColdMode_Active</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="767" height="4" width="42">
    <position x="142" y="1298" />
    <expression>sbGasValves_Closed</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="768" height="4" width="46">
    <position x="138" y="1306" />
    <expression>sDI_ERV_INL3_Lou_OP</expression>
    <connectionPointOut>
      <relPosition x="46" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="769" height="4" width="68">
    <position x="116" y="1322" />
    <expression>sbSafeInputOK_ERV_INL3_Lou_OP</expression>
    <connectionPointOut>
      <relPosition x="68" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="770" height="4" width="46">
    <position x="138" y="1314" />
    <expression>sDI_ERV_INL3_Lou_CL</expression>
    <connectionPointOut>
      <relPosition x="46" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="771" height="4" width="68">
    <position x="116" y="1330" />
    <expression>sbSafeInputOK_ERV_INL3_Lou_CL</expression>
    <connectionPointOut>
      <relPosition x="68" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="772" height="4" width="40">
    <position x="292" y="1338" />
    <expression>sbSL_OK_INL3_Lou</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="810" formalParameter="sbSL_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="806" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="773" height="4" width="32">
    <position x="292" y="1298" />
    <expression>bAMM_W9657</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="810" formalParameter="bAMM_Lou_OP">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="801" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="774" height="4" width="32">
    <position x="292" y="1306" />
    <expression>bAMM_W9658</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="810" formalParameter="bAMM_Lou_CL">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="802" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="775" height="4" width="32">
    <position x="292" y="1314" />
    <expression>bAMM_W9659</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="810" formalParameter="bAMM_Lou_OP_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="803" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="776" height="4" width="32">
    <position x="292" y="1322" />
    <expression>bAMM_W9660</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="810" formalParameter="bAMM_Lou_CL_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="804" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="777" height="4" width="32">
    <position x="292" y="1330" />
    <expression>bAMM_W9661</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="810" formalParameter="bAMM_Lou_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="805" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="779" height="4" width="50">
    <position x="292" y="1274" />
    <expression>bOUT_F09_INL3_Lou_OK</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="810" formalParameter="bOUT_Lou_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="798" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="780" height="4" width="56">
    <position x="292" y="1282" />
    <expression>bOUT_F09_INL3_Lou_OK_PC</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="810" formalParameter="bOUT_Lou_OK_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="799" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="781" height="4" width="62">
    <position x="292" y="1290" />
    <expression>iOUT_F09_INL3_Lou_OK_1m_ET</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="810" formalParameter="iOUT_Lou_OK_1m_ET">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="800" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <block localId="807" height="24" width="16" typeName="AND_S">
    <position x="90" y="1270" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="808" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="786" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="782" inState="1665" outState="0" width="2" height="2" positionX="86" positionY="1276" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="809" formalParameter="GE_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="789" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="783" inState="1665" outState="0" width="2" height="2" positionX="86" positionY="1288" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="784" inState="0" outState="641" width="1" height="2" positionX="110" positionY="1276" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="808" height="10" width="16" typeName="NOT_S">
    <position x="66" y="1270" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="762" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="785" inState="641" outState="0" width="2" height="2" positionX="62" positionY="1276" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="786" inState="0" outState="641" width="1" height="2" positionX="86" positionY="1276" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="809" height="20" width="16" typeName="GE_S">
    <position x="66" y="1282" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="763" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="787" inState="640" outState="0" width="2" height="2" positionX="62" positionY="1288" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="764" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="788" inState="640" outState="0" width="2" height="2" positionX="62" positionY="1296" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="GE_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="789" inState="0" outState="641" width="1" height="2" positionX="86" positionY="1288" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="810" height="76" width="100" typeName="ERV_Lou" instanceName="xERV_INL3_Lou">
    <position x="188" y="1268" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="PARA_Lou_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="807" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="784" />
              </data>
            </addData>
            <position x="184" y="1276" />
            <position x="110" y="1276" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="790" inState="129" outState="0" width="20" height="2" positionX="184" positionY="1276" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbColdMode_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="766" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="791" inState="129" outState="0" width="21" height="2" positionX="184" positionY="1284" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbN_Standstill" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="765" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="792" inState="129" outState="0" width="16" height="2" positionX="184" positionY="1292" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbGasValves_Closed" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="767" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="793" inState="129" outState="0" width="21" height="2" positionX="184" positionY="1300" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Lou_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="768" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="794" inState="129" outState="0" width="18" height="2" positionX="184" positionY="1308" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Lou_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="770" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="795" inState="129" outState="0" width="18" height="2" positionX="184" positionY="1316" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Lou_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="56" />
          <connection refLocalId="769" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="796" inState="129" outState="0" width="29" height="2" positionX="184" positionY="1324" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Lou_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="64" />
          <connection refLocalId="771" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="797" inState="129" outState="0" width="29" height="2" positionX="184" positionY="1332" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bOUT_Lou_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="798" inState="0" outState="129" width="14" height="2" positionX="292" positionY="1276" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_Lou_OK_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="799" inState="0" outState="129" width="18" height="2" positionX="292" positionY="1284" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_Lou_OK_1m_ET">
        <connectionPointOut>
          <relPosition x="100" y="24" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="800" inState="0" outState="128" width="21" height="2" positionX="292" positionY="1292" flagType="" dataType="DINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_OP" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="32" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="801" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1300" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_CL" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="40" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="802" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1308" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_OP_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="48" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="803" inState="0" outState="129" width="19" height="2" positionX="292" positionY="1316" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_CL_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="56" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="804" inState="0" outState="129" width="19" height="2" positionX="292" positionY="1324" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="64" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="805" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1332" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="72" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="806" inState="0" outState="129" width="10" height="2" positionX="292" positionY="1340" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="812" height="4" width="50">
    <position x="12" y="1362" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="813" height="4" width="48">
    <position x="14" y="1374" />
    <expression>PARA_Nr_ERV_INL_Lou</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="814" height="4" width="28">
    <position x="34" y="1382" />
    <expression>SAFEDINT#4</expression>
    <connectionPointOut>
      <relPosition x="28" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="815" height="4" width="32">
    <position x="152" y="1378" />
    <expression>sbN_Standstill</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="816" height="4" width="42">
    <position x="142" y="1370" />
    <expression>sbColdMode_Active</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="817" height="4" width="42">
    <position x="142" y="1386" />
    <expression>sbGasValves_Closed</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="818" height="4" width="46">
    <position x="138" y="1394" />
    <expression>sDI_ERV_INL4_Lou_OP</expression>
    <connectionPointOut>
      <relPosition x="46" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="819" height="4" width="68">
    <position x="116" y="1410" />
    <expression>sbSafeInputOK_ERV_INL4_Lou_OP</expression>
    <connectionPointOut>
      <relPosition x="68" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="820" height="4" width="46">
    <position x="138" y="1402" />
    <expression>sDI_ERV_INL4_Lou_CL</expression>
    <connectionPointOut>
      <relPosition x="46" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="821" height="4" width="68">
    <position x="116" y="1418" />
    <expression>sbSafeInputOK_ERV_INL4_Lou_CL</expression>
    <connectionPointOut>
      <relPosition x="68" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="822" height="4" width="40">
    <position x="292" y="1426" />
    <expression>sbSL_OK_INL4_Lou</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="860" formalParameter="sbSL_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="856" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="823" height="4" width="32">
    <position x="292" y="1386" />
    <expression>bAMM_W9662</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="860" formalParameter="bAMM_Lou_OP">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="851" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="824" height="4" width="32">
    <position x="292" y="1394" />
    <expression>bAMM_W9663</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="860" formalParameter="bAMM_Lou_CL">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="852" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="825" height="4" width="32">
    <position x="292" y="1402" />
    <expression>bAMM_W9664</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="860" formalParameter="bAMM_Lou_OP_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="853" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="826" height="4" width="32">
    <position x="292" y="1410" />
    <expression>bAMM_W9665</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="860" formalParameter="bAMM_Lou_CL_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="854" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="827" height="4" width="32">
    <position x="292" y="1418" />
    <expression>bAMM_W9666</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="860" formalParameter="bAMM_Lou_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="855" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="829" height="4" width="50">
    <position x="292" y="1362" />
    <expression>bOUT_F09_INL4_Lou_OK</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="860" formalParameter="bOUT_Lou_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="848" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="830" height="4" width="56">
    <position x="292" y="1370" />
    <expression>bOUT_F09_INL4_Lou_OK_PC</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="860" formalParameter="bOUT_Lou_OK_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="849" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="831" height="4" width="62">
    <position x="292" y="1378" />
    <expression>iOUT_F09_INL4_Lou_OK_1m_ET</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="860" formalParameter="iOUT_Lou_OK_1m_ET">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="850" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <block localId="857" height="24" width="16" typeName="AND_S">
    <position x="90" y="1358" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="858" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="836" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="832" inState="1665" outState="0" width="2" height="2" positionX="86" positionY="1364" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="859" formalParameter="GE_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="839" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="833" inState="1665" outState="0" width="2" height="2" positionX="86" positionY="1376" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="834" inState="0" outState="641" width="1" height="2" positionX="110" positionY="1364" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="858" height="10" width="16" typeName="NOT_S">
    <position x="66" y="1358" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="812" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="835" inState="641" outState="0" width="2" height="2" positionX="62" positionY="1364" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="836" inState="0" outState="641" width="1" height="2" positionX="86" positionY="1364" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="859" height="20" width="16" typeName="GE_S">
    <position x="66" y="1370" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="813" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="837" inState="640" outState="0" width="2" height="2" positionX="62" positionY="1376" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="814" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="838" inState="640" outState="0" width="2" height="2" positionX="62" positionY="1384" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="GE_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="839" inState="0" outState="641" width="1" height="2" positionX="86" positionY="1376" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="860" height="76" width="100" typeName="ERV_Lou" instanceName="xERV_INL4_Lou">
    <position x="188" y="1356" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="PARA_Lou_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="857" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="834" />
              </data>
            </addData>
            <position x="184" y="1364" />
            <position x="110" y="1364" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="840" inState="129" outState="0" width="20" height="2" positionX="184" positionY="1364" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbColdMode_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="816" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="841" inState="129" outState="0" width="21" height="2" positionX="184" positionY="1372" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbN_Standstill" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="815" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="842" inState="129" outState="0" width="16" height="2" positionX="184" positionY="1380" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbGasValves_Closed" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="817" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="843" inState="129" outState="0" width="21" height="2" positionX="184" positionY="1388" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Lou_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="818" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="844" inState="129" outState="0" width="18" height="2" positionX="184" positionY="1396" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Lou_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="820" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="845" inState="129" outState="0" width="18" height="2" positionX="184" positionY="1404" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Lou_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="56" />
          <connection refLocalId="819" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="846" inState="129" outState="0" width="29" height="2" positionX="184" positionY="1412" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Lou_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="64" />
          <connection refLocalId="821" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="847" inState="129" outState="0" width="29" height="2" positionX="184" positionY="1420" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bOUT_Lou_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="848" inState="0" outState="129" width="14" height="2" positionX="292" positionY="1364" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_Lou_OK_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="849" inState="0" outState="129" width="18" height="2" positionX="292" positionY="1372" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_Lou_OK_1m_ET">
        <connectionPointOut>
          <relPosition x="100" y="24" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="850" inState="0" outState="128" width="21" height="2" positionX="292" positionY="1380" flagType="" dataType="DINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_OP" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="32" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="851" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1388" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_CL" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="40" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="852" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1396" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_OP_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="48" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="853" inState="0" outState="129" width="19" height="2" positionX="292" positionY="1404" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_CL_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="56" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="854" inState="0" outState="129" width="19" height="2" positionX="292" positionY="1412" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="64" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="855" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1420" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="72" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="856" inState="0" outState="129" width="10" height="2" positionX="292" positionY="1428" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="862" height="4" width="50">
    <position x="12" y="1450" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="863" height="4" width="48">
    <position x="14" y="1462" />
    <expression>PARA_Nr_ERV_INL_Lou</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="864" height="4" width="28">
    <position x="34" y="1470" />
    <expression>SAFEDINT#5</expression>
    <connectionPointOut>
      <relPosition x="28" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="865" height="4" width="32">
    <position x="152" y="1466" />
    <expression>sbN_Standstill</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="866" height="4" width="42">
    <position x="142" y="1458" />
    <expression>sbColdMode_Active</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="867" height="4" width="42">
    <position x="142" y="1474" />
    <expression>sbGasValves_Closed</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="868" height="4" width="46">
    <position x="138" y="1482" />
    <expression>sDI_ERV_INL5_Lou_OP</expression>
    <connectionPointOut>
      <relPosition x="46" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="869" height="4" width="68">
    <position x="116" y="1498" />
    <expression>sbSafeInputOK_ERV_INL5_Lou_OP</expression>
    <connectionPointOut>
      <relPosition x="68" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="870" height="4" width="46">
    <position x="138" y="1490" />
    <expression>sDI_ERV_INL5_Lou_CL</expression>
    <connectionPointOut>
      <relPosition x="46" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="871" height="4" width="68">
    <position x="116" y="1506" />
    <expression>sbSafeInputOK_ERV_INL5_Lou_CL</expression>
    <connectionPointOut>
      <relPosition x="68" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="872" height="4" width="40">
    <position x="292" y="1514" />
    <expression>sbSL_OK_INL5_Lou</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="910" formalParameter="sbSL_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="906" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="873" height="4" width="32">
    <position x="292" y="1474" />
    <expression>bAMM_W9667</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="910" formalParameter="bAMM_Lou_OP">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="901" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="874" height="4" width="32">
    <position x="292" y="1482" />
    <expression>bAMM_W9668</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="910" formalParameter="bAMM_Lou_CL">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="902" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="875" height="4" width="32">
    <position x="292" y="1490" />
    <expression>bAMM_W9669</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="910" formalParameter="bAMM_Lou_OP_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="903" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="876" height="4" width="32">
    <position x="292" y="1498" />
    <expression>bAMM_W9670</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="910" formalParameter="bAMM_Lou_CL_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="904" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="877" height="4" width="32">
    <position x="292" y="1506" />
    <expression>bAMM_W9671</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="910" formalParameter="bAMM_Lou_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="905" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="879" height="4" width="50">
    <position x="292" y="1450" />
    <expression>bOUT_F09_INL5_Lou_OK</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="910" formalParameter="bOUT_Lou_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="898" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="880" height="4" width="56">
    <position x="292" y="1458" />
    <expression>bOUT_F09_INL5_Lou_OK_PC</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="910" formalParameter="bOUT_Lou_OK_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="899" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="881" height="4" width="62">
    <position x="292" y="1466" />
    <expression>iOUT_F09_INL5_Lou_OK_1m_ET</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="910" formalParameter="iOUT_Lou_OK_1m_ET">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="900" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <block localId="907" height="24" width="16" typeName="AND_S">
    <position x="90" y="1446" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="908" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="886" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="882" inState="1665" outState="0" width="2" height="2" positionX="86" positionY="1452" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="909" formalParameter="GE_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="889" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="883" inState="1665" outState="0" width="2" height="2" positionX="86" positionY="1464" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="884" inState="0" outState="641" width="1" height="2" positionX="110" positionY="1452" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="908" height="10" width="16" typeName="NOT_S">
    <position x="66" y="1446" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="862" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="885" inState="641" outState="0" width="2" height="2" positionX="62" positionY="1452" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="886" inState="0" outState="641" width="1" height="2" positionX="86" positionY="1452" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="909" height="20" width="16" typeName="GE_S">
    <position x="66" y="1458" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="863" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="887" inState="640" outState="0" width="2" height="2" positionX="62" positionY="1464" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="864" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="888" inState="640" outState="0" width="2" height="2" positionX="62" positionY="1472" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="GE_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="889" inState="0" outState="641" width="1" height="2" positionX="86" positionY="1464" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="910" height="76" width="100" typeName="ERV_Lou" instanceName="xERV_INL5_Lou">
    <position x="188" y="1444" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="PARA_Lou_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="907" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="884" />
              </data>
            </addData>
            <position x="184" y="1452" />
            <position x="110" y="1452" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="890" inState="129" outState="0" width="20" height="2" positionX="184" positionY="1452" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbColdMode_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="866" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="891" inState="129" outState="0" width="21" height="2" positionX="184" positionY="1460" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbN_Standstill" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="865" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="892" inState="129" outState="0" width="16" height="2" positionX="184" positionY="1468" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbGasValves_Closed" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="867" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="893" inState="129" outState="0" width="21" height="2" positionX="184" positionY="1476" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Lou_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="868" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="894" inState="129" outState="0" width="18" height="2" positionX="184" positionY="1484" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Lou_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="870" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="895" inState="129" outState="0" width="18" height="2" positionX="184" positionY="1492" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Lou_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="56" />
          <connection refLocalId="869" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="896" inState="129" outState="0" width="29" height="2" positionX="184" positionY="1500" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Lou_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="64" />
          <connection refLocalId="871" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="897" inState="129" outState="0" width="29" height="2" positionX="184" positionY="1508" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bOUT_Lou_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="898" inState="0" outState="129" width="14" height="2" positionX="292" positionY="1452" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_Lou_OK_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="899" inState="0" outState="129" width="18" height="2" positionX="292" positionY="1460" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_Lou_OK_1m_ET">
        <connectionPointOut>
          <relPosition x="100" y="24" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="900" inState="0" outState="128" width="21" height="2" positionX="292" positionY="1468" flagType="" dataType="DINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_OP" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="32" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="901" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1476" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_CL" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="40" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="902" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1484" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_OP_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="48" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="903" inState="0" outState="129" width="19" height="2" positionX="292" positionY="1492" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_CL_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="56" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="904" inState="0" outState="129" width="19" height="2" positionX="292" positionY="1500" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="64" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="905" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1508" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="72" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="906" inState="0" outState="129" width="10" height="2" positionX="292" positionY="1516" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="912" height="4" width="50">
    <position x="12" y="1538" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="913" height="4" width="48">
    <position x="14" y="1550" />
    <expression>PARA_Nr_ERV_INL_Lou</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="914" height="4" width="28">
    <position x="34" y="1558" />
    <expression>SAFEDINT#6</expression>
    <connectionPointOut>
      <relPosition x="28" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="915" height="4" width="32">
    <position x="152" y="1554" />
    <expression>sbN_Standstill</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="916" height="4" width="42">
    <position x="142" y="1546" />
    <expression>sbColdMode_Active</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="917" height="4" width="42">
    <position x="142" y="1562" />
    <expression>sbGasValves_Closed</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="918" height="4" width="46">
    <position x="138" y="1570" />
    <expression>sDI_ERV_INL6_Lou_OP</expression>
    <connectionPointOut>
      <relPosition x="46" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="919" height="4" width="68">
    <position x="116" y="1586" />
    <expression>sbSafeInputOK_ERV_INL6_Lou_OP</expression>
    <connectionPointOut>
      <relPosition x="68" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="920" height="4" width="46">
    <position x="138" y="1578" />
    <expression>sDI_ERV_INL6_Lou_CL</expression>
    <connectionPointOut>
      <relPosition x="46" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="921" height="4" width="68">
    <position x="116" y="1594" />
    <expression>sbSafeInputOK_ERV_INL6_Lou_CL</expression>
    <connectionPointOut>
      <relPosition x="68" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="922" height="4" width="40">
    <position x="292" y="1602" />
    <expression>sbSL_OK_INL6_Lou</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="956" formalParameter="sbSL_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="953" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="923" height="4" width="32">
    <position x="292" y="1562" />
    <expression>bAMM_W9672</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="956" formalParameter="bAMM_Lou_OP">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="948" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="924" height="4" width="32">
    <position x="292" y="1570" />
    <expression>bAMM_W9673</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="956" formalParameter="bAMM_Lou_CL">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="949" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="925" height="4" width="32">
    <position x="292" y="1578" />
    <expression>bAMM_W9674</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="956" formalParameter="bAMM_Lou_OP_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="950" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="926" height="4" width="32">
    <position x="292" y="1586" />
    <expression>bAMM_W9675</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="956" formalParameter="bAMM_Lou_CL_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="951" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="927" height="4" width="32">
    <position x="292" y="1594" />
    <expression>bAMM_W9676</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="956" formalParameter="bAMM_Lou_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="952" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="929" height="4" width="50">
    <position x="292" y="1538" />
    <expression>bOUT_F09_INL6_Lou_OK</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="956" formalParameter="bOUT_Lou_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="945" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="930" height="4" width="56">
    <position x="292" y="1546" />
    <expression>bOUT_F09_INL6_Lou_OK_PC</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="956" formalParameter="bOUT_Lou_OK_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="946" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="931" height="4" width="62">
    <position x="292" y="1554" />
    <expression>iOUT_F09_INL6_Lou_OK_1m_ET</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="956" formalParameter="iOUT_Lou_OK_1m_ET">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="947" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <block localId="954" height="24" width="16" typeName="AND_S">
    <position x="90" y="1534" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="955" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="936" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="932" inState="1665" outState="0" width="2" height="2" positionX="86" positionY="1540" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="960" formalParameter="OUT">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="959" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="933" inState="1665" outState="0" width="2" height="2" positionX="86" positionY="1552" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="934" inState="0" outState="641" width="1" height="2" positionX="110" positionY="1540" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="955" height="10" width="16" typeName="NOT_S">
    <position x="66" y="1534" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="912" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="935" inState="641" outState="0" width="2" height="2" positionX="62" positionY="1540" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="936" inState="0" outState="641" width="1" height="2" positionX="86" positionY="1540" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="956" height="76" width="100" typeName="ERV_Lou" instanceName="xERV_INL6_Lou">
    <position x="188" y="1532" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="PARA_Lou_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="954" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="934" />
              </data>
            </addData>
            <position x="184" y="1540" />
            <position x="110" y="1540" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="937" inState="129" outState="0" width="20" height="2" positionX="184" positionY="1540" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbColdMode_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="916" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="938" inState="129" outState="0" width="21" height="2" positionX="184" positionY="1548" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbN_Standstill" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="915" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="939" inState="129" outState="0" width="16" height="2" positionX="184" positionY="1556" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbGasValves_Closed" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="917" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="940" inState="129" outState="0" width="21" height="2" positionX="184" positionY="1564" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Lou_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="918" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="941" inState="129" outState="0" width="18" height="2" positionX="184" positionY="1572" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Lou_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="920" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="942" inState="129" outState="0" width="18" height="2" positionX="184" positionY="1580" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Lou_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="56" />
          <connection refLocalId="919" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="943" inState="129" outState="0" width="29" height="2" positionX="184" positionY="1588" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Lou_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="64" />
          <connection refLocalId="921" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="944" inState="129" outState="0" width="29" height="2" positionX="184" positionY="1596" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bOUT_Lou_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="945" inState="0" outState="129" width="14" height="2" positionX="292" positionY="1540" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_Lou_OK_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="946" inState="0" outState="129" width="18" height="2" positionX="292" positionY="1548" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_Lou_OK_1m_ET">
        <connectionPointOut>
          <relPosition x="100" y="24" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="947" inState="0" outState="128" width="21" height="2" positionX="292" positionY="1556" flagType="" dataType="DINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_OP" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="32" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="948" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1564" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_CL" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="40" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="949" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1572" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_OP_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="48" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="950" inState="0" outState="129" width="19" height="2" positionX="292" positionY="1580" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_CL_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="56" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="951" inState="0" outState="129" width="19" height="2" positionX="292" positionY="1588" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="64" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="952" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1596" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="72" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="953" inState="0" outState="129" width="10" height="2" positionX="292" positionY="1604" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="960" height="18" width="16" typeName="EQ_S">
    <position x="66" y="1546" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="913" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="957" inState="640" outState="0" width="2" height="2" positionX="62" positionY="1552" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="914" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="958" inState="640" outState="0" width="2" height="2" positionX="62" positionY="1560" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OUT" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="959" inState="0" outState="641" width="1" height="2" positionX="86" positionY="1552" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="964" height="4" width="50">
    <position x="14" y="1914" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="965" height="4" width="50">
    <position x="14" y="1926" />
    <expression>PARA_Nr_ERV_OTL_Lou</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="966" height="4" width="28">
    <position x="36" y="1934" />
    <expression>SAFEDINT#3</expression>
    <connectionPointOut>
      <relPosition x="28" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="967" height="4" width="32">
    <position x="152" y="1930" />
    <expression>sbN_Standstill</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="968" height="4" width="42">
    <position x="142" y="1938" />
    <expression>sbGasValves_Closed</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="969" height="4" width="48">
    <position x="136" y="1946" />
    <expression>sDI_ERV_OTL3_Lou_OP</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="970" height="4" width="70">
    <position x="114" y="1962" />
    <expression>sbSafeInputOK_ERV_OTL3_Lou_OP</expression>
    <connectionPointOut>
      <relPosition x="70" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="971" height="4" width="48">
    <position x="136" y="1954" />
    <expression>sDI_ERV_OTL3_Lou_CL</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="972" height="4" width="68">
    <position x="116" y="1970" />
    <expression>sbSafeInputOK_ERV_OTL3_Lou_CL</expression>
    <connectionPointOut>
      <relPosition x="68" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="973" height="4" width="40">
    <position x="292" y="1978" />
    <expression>sbSL_OK_OTL3_Lou</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1011" formalParameter="sbSL_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1007" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="974" height="4" width="32">
    <position x="292" y="1946" />
    <expression>bAMM_W9685</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1011" formalParameter="bAMM_Lou_CL">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1003" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="975" height="4" width="32">
    <position x="292" y="1954" />
    <expression>bAMM_W9686</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1011" formalParameter="bAMM_Lou_OP_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1004" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="976" height="4" width="32">
    <position x="292" y="1962" />
    <expression>bAMM_W9687</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1011" formalParameter="bAMM_Lou_CL_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1005" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="977" height="4" width="32">
    <position x="292" y="1970" />
    <expression>bAMM_W9688</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1011" formalParameter="bAMM_Lou_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1006" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="979" height="4" width="50">
    <position x="292" y="1914" />
    <expression>bOUT_F09_OTL3_Lou_OK</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1011" formalParameter="bOUT_Lou_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="999" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="980" height="4" width="56">
    <position x="292" y="1922" />
    <expression>bOUT_F09_OTL3_Lou_OK_PC</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1011" formalParameter="bOUT_Lou_OK_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1000" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="981" height="4" width="62">
    <position x="292" y="1930" />
    <expression>iOUT_F09_OTL3_Lou_OK_1m_ET</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1011" formalParameter="iOUT_Lou_OK_1m_ET">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1001" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="982" height="4" width="24">
    <position x="160" y="1922" />
    <expression>SAFEFALSE</expression>
    <connectionPointOut>
      <relPosition x="24" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="1008" height="24" width="16" typeName="AND_S">
    <position x="92" y="1910" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="1009" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="987" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="983" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="1916" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="1010" formalParameter="GE_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="990" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="984" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="1928" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="985" inState="0" outState="641" width="1" height="2" positionX="112" positionY="1916" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="1009" height="10" width="16" typeName="NOT_S">
    <position x="68" y="1910" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="964" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="986" inState="641" outState="0" width="2" height="2" positionX="64" positionY="1916" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="987" inState="0" outState="641" width="1" height="2" positionX="88" positionY="1916" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="1010" height="20" width="16" typeName="GE_S">
    <position x="68" y="1922" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="965" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="988" inState="640" outState="0" width="2" height="2" positionX="64" positionY="1928" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="966" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="989" inState="640" outState="0" width="2" height="2" positionX="64" positionY="1936" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="GE_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="990" inState="0" outState="641" width="1" height="2" positionX="88" positionY="1928" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="1011" height="76" width="100" typeName="ERV_Lou" instanceName="xERV_OTL3_Lou">
    <position x="188" y="1908" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="PARA_Lou_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="1008" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="985" />
              </data>
            </addData>
            <position x="184" y="1916" />
            <position x="112" y="1916" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="991" inState="129" outState="0" width="20" height="2" positionX="184" positionY="1916" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbColdMode_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="982" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="992" inState="129" outState="0" width="21" height="2" positionX="184" positionY="1924" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbN_Standstill" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="967" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="993" inState="129" outState="0" width="16" height="2" positionX="184" positionY="1932" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbGasValves_Closed" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="968" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="994" inState="129" outState="0" width="21" height="2" positionX="184" positionY="1940" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Lou_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="969" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="995" inState="129" outState="0" width="18" height="2" positionX="184" positionY="1948" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Lou_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="971" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="996" inState="129" outState="0" width="18" height="2" positionX="184" positionY="1956" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Lou_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="56" />
          <connection refLocalId="970" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="997" inState="129" outState="0" width="29" height="2" positionX="184" positionY="1964" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Lou_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="64" />
          <connection refLocalId="972" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="998" inState="129" outState="0" width="29" height="2" positionX="184" positionY="1972" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bOUT_Lou_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="999" inState="0" outState="129" width="14" height="2" positionX="292" positionY="1916" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_Lou_OK_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1000" inState="0" outState="129" width="18" height="2" positionX="292" positionY="1924" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_Lou_OK_1m_ET">
        <connectionPointOut>
          <relPosition x="100" y="24" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1001" inState="0" outState="128" width="21" height="2" positionX="292" positionY="1932" flagType="" dataType="DINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_OP" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="32" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1002" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1940" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_CL" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="40" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1003" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1948" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_OP_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="48" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1004" inState="0" outState="129" width="19" height="2" positionX="292" positionY="1956" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_CL_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="56" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1005" inState="0" outState="129" width="19" height="2" positionX="292" positionY="1964" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="64" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1006" inState="0" outState="129" width="15" height="2" positionX="292" positionY="1972" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="72" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1007" inState="0" outState="129" width="10" height="2" positionX="292" positionY="1980" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="1013" height="4" width="50">
    <position x="14" y="2002" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1014" height="4" width="50">
    <position x="14" y="2014" />
    <expression>PARA_Nr_ERV_OTL_Lou</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1015" height="4" width="28">
    <position x="36" y="2022" />
    <expression>SAFEDINT#4</expression>
    <connectionPointOut>
      <relPosition x="28" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1016" height="4" width="32">
    <position x="152" y="2018" />
    <expression>sbN_Standstill</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1017" height="4" width="42">
    <position x="142" y="2026" />
    <expression>sbGasValves_Closed</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1018" height="4" width="48">
    <position x="136" y="2034" />
    <expression>sDI_ERV_OTL4_Lou_OP</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1019" height="4" width="70">
    <position x="114" y="2050" />
    <expression>sbSafeInputOK_ERV_OTL4_Lou_OP</expression>
    <connectionPointOut>
      <relPosition x="70" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1020" height="4" width="48">
    <position x="136" y="2042" />
    <expression>sDI_ERV_OTL4_Lou_CL</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1021" height="4" width="68">
    <position x="116" y="2058" />
    <expression>sbSafeInputOK_ERV_OTL4_Lou_CL</expression>
    <connectionPointOut>
      <relPosition x="68" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="1022" height="4" width="40">
    <position x="292" y="2066" />
    <expression>sbSL_OK_OTL4_Lou</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1060" formalParameter="sbSL_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1056" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="1023" height="4" width="32">
    <position x="292" y="2034" />
    <expression>bAMM_W9689</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1060" formalParameter="bAMM_Lou_CL">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1052" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="1024" height="4" width="32">
    <position x="292" y="2042" />
    <expression>bAMM_W9690</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1060" formalParameter="bAMM_Lou_OP_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1053" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="1025" height="4" width="32">
    <position x="292" y="2050" />
    <expression>bAMM_W9691</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1060" formalParameter="bAMM_Lou_CL_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1054" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="1026" height="4" width="32">
    <position x="292" y="2058" />
    <expression>bAMM_W9692</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1060" formalParameter="bAMM_Lou_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1055" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="1028" height="4" width="50">
    <position x="292" y="2002" />
    <expression>bOUT_F09_OTL4_Lou_OK</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1060" formalParameter="bOUT_Lou_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1048" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="1029" height="4" width="56">
    <position x="292" y="2010" />
    <expression>bOUT_F09_OTL4_Lou_OK_PC</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1060" formalParameter="bOUT_Lou_OK_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1049" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="1030" height="4" width="62">
    <position x="292" y="2018" />
    <expression>iOUT_F09_OTL4_Lou_OK_1m_ET</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1060" formalParameter="iOUT_Lou_OK_1m_ET">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1050" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="1031" height="4" width="24">
    <position x="160" y="2010" />
    <expression>SAFEFALSE</expression>
    <connectionPointOut>
      <relPosition x="24" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="1057" height="24" width="16" typeName="AND_S">
    <position x="92" y="1998" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="1058" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="1036" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1032" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="2004" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="1059" formalParameter="GE_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="1039" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1033" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="2016" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1034" inState="0" outState="641" width="1" height="2" positionX="112" positionY="2004" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="1058" height="10" width="16" typeName="NOT_S">
    <position x="68" y="1998" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="1013" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1035" inState="641" outState="0" width="2" height="2" positionX="64" positionY="2004" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1036" inState="0" outState="641" width="1" height="2" positionX="88" positionY="2004" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="1059" height="20" width="16" typeName="GE_S">
    <position x="68" y="2010" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="1014" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1037" inState="640" outState="0" width="2" height="2" positionX="64" positionY="2016" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="1015" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1038" inState="640" outState="0" width="2" height="2" positionX="64" positionY="2024" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="GE_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1039" inState="0" outState="641" width="1" height="2" positionX="88" positionY="2016" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="1060" height="76" width="100" typeName="ERV_Lou" instanceName="xERV_OTL4_Lou">
    <position x="188" y="1996" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="PARA_Lou_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="1057" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="1034" />
              </data>
            </addData>
            <position x="184" y="2004" />
            <position x="112" y="2004" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1040" inState="129" outState="0" width="20" height="2" positionX="184" positionY="2004" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbColdMode_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="1031" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1041" inState="129" outState="0" width="21" height="2" positionX="184" positionY="2012" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbN_Standstill" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="1016" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1042" inState="129" outState="0" width="16" height="2" positionX="184" positionY="2020" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbGasValves_Closed" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="1017" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1043" inState="129" outState="0" width="21" height="2" positionX="184" positionY="2028" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Lou_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="1018" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1044" inState="129" outState="0" width="18" height="2" positionX="184" positionY="2036" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Lou_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="1020" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1045" inState="129" outState="0" width="18" height="2" positionX="184" positionY="2044" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Lou_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="56" />
          <connection refLocalId="1019" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1046" inState="129" outState="0" width="29" height="2" positionX="184" positionY="2052" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Lou_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="64" />
          <connection refLocalId="1021" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1047" inState="129" outState="0" width="29" height="2" positionX="184" positionY="2060" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bOUT_Lou_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1048" inState="0" outState="129" width="14" height="2" positionX="292" positionY="2004" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_Lou_OK_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1049" inState="0" outState="129" width="18" height="2" positionX="292" positionY="2012" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_Lou_OK_1m_ET">
        <connectionPointOut>
          <relPosition x="100" y="24" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1050" inState="0" outState="128" width="21" height="2" positionX="292" positionY="2020" flagType="" dataType="DINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_OP" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="32" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1051" inState="0" outState="129" width="15" height="2" positionX="292" positionY="2028" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_CL" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="40" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1052" inState="0" outState="129" width="15" height="2" positionX="292" positionY="2036" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_OP_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="48" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1053" inState="0" outState="129" width="19" height="2" positionX="292" positionY="2044" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_CL_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="56" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1054" inState="0" outState="129" width="19" height="2" positionX="292" positionY="2052" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="64" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1055" inState="0" outState="129" width="15" height="2" positionX="292" positionY="2060" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="72" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1056" inState="0" outState="129" width="10" height="2" positionX="292" positionY="2068" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="1062" height="4" width="50">
    <position x="14" y="2090" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1063" height="4" width="50">
    <position x="14" y="2102" />
    <expression>PARA_Nr_ERV_OTL_Lou</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1064" height="4" width="28">
    <position x="36" y="2110" />
    <expression>SAFEDINT#5</expression>
    <connectionPointOut>
      <relPosition x="28" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1065" height="4" width="32">
    <position x="152" y="2106" />
    <expression>sbN_Standstill</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1066" height="4" width="42">
    <position x="142" y="2114" />
    <expression>sbGasValves_Closed</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1067" height="4" width="48">
    <position x="136" y="2122" />
    <expression>sDI_ERV_OTL5_Lou_OP</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1068" height="4" width="70">
    <position x="114" y="2138" />
    <expression>sbSafeInputOK_ERV_OTL5_Lou_OP</expression>
    <connectionPointOut>
      <relPosition x="70" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1069" height="4" width="48">
    <position x="136" y="2130" />
    <expression>sDI_ERV_OTL5_Lou_CL</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1070" height="4" width="68">
    <position x="116" y="2146" />
    <expression>sbSafeInputOK_ERV_OTL5_Lou_CL</expression>
    <connectionPointOut>
      <relPosition x="68" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="1071" height="4" width="40">
    <position x="292" y="2154" />
    <expression>sbSL_OK_OTL5_Lou</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1109" formalParameter="sbSL_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1105" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="1072" height="4" width="32">
    <position x="292" y="2122" />
    <expression>bAMM_W9693</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1109" formalParameter="bAMM_Lou_CL">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1101" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="1073" height="4" width="32">
    <position x="292" y="2130" />
    <expression>bAMM_W9694</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1109" formalParameter="bAMM_Lou_OP_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1102" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="1074" height="4" width="32">
    <position x="292" y="2138" />
    <expression>bAMM_W9695</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1109" formalParameter="bAMM_Lou_CL_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1103" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="1075" height="4" width="32">
    <position x="292" y="2146" />
    <expression>bAMM_W9696</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1109" formalParameter="bAMM_Lou_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1104" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="1077" height="4" width="50">
    <position x="292" y="2090" />
    <expression>bOUT_F09_OTL5_Lou_OK</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1109" formalParameter="bOUT_Lou_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1097" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="1078" height="4" width="56">
    <position x="292" y="2098" />
    <expression>bOUT_F09_OTL5_Lou_OK_PC</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1109" formalParameter="bOUT_Lou_OK_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1098" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="1079" height="4" width="62">
    <position x="292" y="2106" />
    <expression>iOUT_F09_OTL5_Lou_OK_1m_ET</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1109" formalParameter="iOUT_Lou_OK_1m_ET">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1099" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="1080" height="4" width="24">
    <position x="160" y="2098" />
    <expression>SAFEFALSE</expression>
    <connectionPointOut>
      <relPosition x="24" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="1106" height="24" width="16" typeName="AND_S">
    <position x="92" y="2086" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="1107" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="1085" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1081" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="2092" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="1108" formalParameter="GE_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="1088" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1082" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="2104" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1083" inState="0" outState="641" width="1" height="2" positionX="112" positionY="2092" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="1107" height="10" width="16" typeName="NOT_S">
    <position x="68" y="2086" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="1062" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1084" inState="641" outState="0" width="2" height="2" positionX="64" positionY="2092" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1085" inState="0" outState="641" width="1" height="2" positionX="88" positionY="2092" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="1108" height="20" width="16" typeName="GE_S">
    <position x="68" y="2098" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="1063" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1086" inState="640" outState="0" width="2" height="2" positionX="64" positionY="2104" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="1064" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1087" inState="640" outState="0" width="2" height="2" positionX="64" positionY="2112" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="GE_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1088" inState="0" outState="641" width="1" height="2" positionX="88" positionY="2104" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="1109" height="76" width="100" typeName="ERV_Lou" instanceName="xERV_OTL5_Lou">
    <position x="188" y="2084" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="PARA_Lou_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="1106" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="1083" />
              </data>
            </addData>
            <position x="184" y="2092" />
            <position x="112" y="2092" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1089" inState="129" outState="0" width="20" height="2" positionX="184" positionY="2092" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbColdMode_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="1080" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1090" inState="129" outState="0" width="21" height="2" positionX="184" positionY="2100" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbN_Standstill" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="1065" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1091" inState="129" outState="0" width="16" height="2" positionX="184" positionY="2108" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbGasValves_Closed" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="1066" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1092" inState="129" outState="0" width="21" height="2" positionX="184" positionY="2116" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Lou_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="1067" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1093" inState="129" outState="0" width="18" height="2" positionX="184" positionY="2124" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Lou_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="1069" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1094" inState="129" outState="0" width="18" height="2" positionX="184" positionY="2132" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Lou_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="56" />
          <connection refLocalId="1068" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1095" inState="129" outState="0" width="29" height="2" positionX="184" positionY="2140" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Lou_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="64" />
          <connection refLocalId="1070" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1096" inState="129" outState="0" width="29" height="2" positionX="184" positionY="2148" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bOUT_Lou_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1097" inState="0" outState="129" width="14" height="2" positionX="292" positionY="2092" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_Lou_OK_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1098" inState="0" outState="129" width="18" height="2" positionX="292" positionY="2100" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_Lou_OK_1m_ET">
        <connectionPointOut>
          <relPosition x="100" y="24" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1099" inState="0" outState="128" width="21" height="2" positionX="292" positionY="2108" flagType="" dataType="DINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_OP" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="32" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1100" inState="0" outState="129" width="15" height="2" positionX="292" positionY="2116" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_CL" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="40" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1101" inState="0" outState="129" width="15" height="2" positionX="292" positionY="2124" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_OP_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="48" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1102" inState="0" outState="129" width="19" height="2" positionX="292" positionY="2132" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_CL_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="56" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1103" inState="0" outState="129" width="19" height="2" positionX="292" positionY="2140" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="64" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1104" inState="0" outState="129" width="15" height="2" positionX="292" positionY="2148" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="72" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1105" inState="0" outState="129" width="10" height="2" positionX="292" positionY="2156" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="1111" height="4" width="50">
    <position x="14" y="2178" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1112" height="4" width="50">
    <position x="14" y="2190" />
    <expression>PARA_Nr_ERV_OTL_Lou</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1113" height="4" width="28">
    <position x="36" y="2198" />
    <expression>SAFEDINT#6</expression>
    <connectionPointOut>
      <relPosition x="28" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1114" height="4" width="32">
    <position x="152" y="2194" />
    <expression>sbN_Standstill</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1115" height="4" width="42">
    <position x="142" y="2202" />
    <expression>sbGasValves_Closed</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1116" height="4" width="48">
    <position x="136" y="2210" />
    <expression>sDI_ERV_OTL6_Lou_OP</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1117" height="4" width="70">
    <position x="114" y="2226" />
    <expression>sbSafeInputOK_ERV_OTL6_Lou_OP</expression>
    <connectionPointOut>
      <relPosition x="70" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1118" height="4" width="48">
    <position x="136" y="2218" />
    <expression>sDI_ERV_OTL6_Lou_CL</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1119" height="4" width="68">
    <position x="116" y="2234" />
    <expression>sbSafeInputOK_ERV_OTL6_Lou_CL</expression>
    <connectionPointOut>
      <relPosition x="68" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="1120" height="4" width="40">
    <position x="292" y="2242" />
    <expression>sbSL_OK_OTL6_Lou</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1154" formalParameter="sbSL_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1151" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="1121" height="4" width="32">
    <position x="292" y="2210" />
    <expression>bAMM_W9697</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1154" formalParameter="bAMM_Lou_CL">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1147" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="1122" height="4" width="32">
    <position x="292" y="2218" />
    <expression>bAMM_W9698</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1154" formalParameter="bAMM_Lou_OP_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1148" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="1123" height="4" width="32">
    <position x="292" y="2226" />
    <expression>bAMM_W9699</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1154" formalParameter="bAMM_Lou_CL_NV">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1149" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="1124" height="4" width="32">
    <position x="292" y="2234" />
    <expression>bAMM_W9700</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1154" formalParameter="bAMM_Lou_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1150" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="1126" height="4" width="50">
    <position x="292" y="2178" />
    <expression>bOUT_F09_OTL6_Lou_OK</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1154" formalParameter="bOUT_Lou_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1143" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="1127" height="4" width="56">
    <position x="292" y="2186" />
    <expression>bOUT_F09_OTL6_Lou_OK_PC</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1154" formalParameter="bOUT_Lou_OK_PC">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1144" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <outVariable localId="1128" height="4" width="62">
    <position x="292" y="2194" />
    <expression>iOUT_F09_OTL6_Lou_OK_1m_ET</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1154" formalParameter="iOUT_Lou_OK_1m_ET">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1145" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="1129" height="4" width="24">
    <position x="160" y="2186" />
    <expression>SAFEFALSE</expression>
    <connectionPointOut>
      <relPosition x="24" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="1152" height="24" width="16" typeName="AND_S">
    <position x="92" y="2174" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="1153" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="1134" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1130" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="2180" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="1158" formalParameter="OUT">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="1157" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1131" inState="1665" outState="0" width="2" height="2" positionX="88" positionY="2192" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="AND_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1132" inState="0" outState="641" width="1" height="2" positionX="112" positionY="2180" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="1153" height="10" width="16" typeName="NOT_S">
    <position x="68" y="2174" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="1111" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1133" inState="641" outState="0" width="2" height="2" positionX="64" positionY="2180" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1134" inState="0" outState="641" width="1" height="2" positionX="88" positionY="2180" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="1154" height="76" width="100" typeName="ERV_Lou" instanceName="xERV_OTL6_Lou">
    <position x="188" y="2172" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="PARA_Lou_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="1152" formalParameter="AND_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="1132" />
              </data>
            </addData>
            <position x="184" y="2180" />
            <position x="112" y="2180" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1135" inState="129" outState="0" width="20" height="2" positionX="184" positionY="2180" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbColdMode_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="1129" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1136" inState="129" outState="0" width="21" height="2" positionX="184" positionY="2188" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbN_Standstill" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="1114" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1137" inState="129" outState="0" width="16" height="2" positionX="184" positionY="2196" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbGasValves_Closed" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="1115" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1138" inState="129" outState="0" width="21" height="2" positionX="184" positionY="2204" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Lou_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="1116" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1139" inState="129" outState="0" width="18" height="2" positionX="184" positionY="2212" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sDI_ERV_Lou_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="1118" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1140" inState="129" outState="0" width="18" height="2" positionX="184" positionY="2220" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Lou_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="56" />
          <connection refLocalId="1117" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1141" inState="129" outState="0" width="29" height="2" positionX="184" positionY="2228" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSafeInputOK_ERV_Lou_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="64" />
          <connection refLocalId="1119" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1142" inState="129" outState="0" width="29" height="2" positionX="184" positionY="2236" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bOUT_Lou_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1143" inState="0" outState="129" width="14" height="2" positionX="292" positionY="2180" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bOUT_Lou_OK_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="16" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1144" inState="0" outState="129" width="18" height="2" positionX="292" positionY="2188" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="iOUT_Lou_OK_1m_ET">
        <connectionPointOut>
          <relPosition x="100" y="24" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1145" inState="0" outState="128" width="21" height="2" positionX="292" positionY="2196" flagType="" dataType="DINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_OP" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="32" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1146" inState="0" outState="129" width="15" height="2" positionX="292" positionY="2204" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_CL" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="40" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1147" inState="0" outState="129" width="15" height="2" positionX="292" positionY="2212" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_OP_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="48" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1148" inState="0" outState="129" width="19" height="2" positionX="292" positionY="2220" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_CL_NV" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="56" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1149" inState="0" outState="129" width="19" height="2" positionX="292" positionY="2228" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bAMM_Lou_PC" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="64" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1150" inState="0" outState="129" width="15" height="2" positionX="292" positionY="2236" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK" negated="false">
        <connectionPointOut>
          <relPosition x="100" y="72" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1151" inState="0" outState="129" width="10" height="2" positionX="292" positionY="2244" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="1158" height="20" width="16" typeName="EQ_S">
    <position x="68" y="2186" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="1112" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1155" inState="640" outState="0" width="2" height="2" positionX="64" positionY="2192" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="1113" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1156" inState="640" outState="0" width="2" height="2" positionX="64" positionY="2200" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OUT" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1157" inState="0" outState="641" width="1" height="2" positionX="88" positionY="2192" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="1160" height="4" width="48">
    <position x="136" y="942" />
    <expression>sDI_ERV_INL6_Fan_Run</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1161" height="4" width="70">
    <position x="114" y="950" />
    <expression>sbSafeInputOK_ERV_INL6_Fan_Run</expression>
    <connectionPointOut>
      <relPosition x="70" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1162" height="4" width="48">
    <position x="136" y="862" />
    <expression>sDI_ERV_INL5_Fan_Run</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1163" height="4" width="70">
    <position x="114" y="870" />
    <expression>sbSafeInputOK_ERV_INL5_Fan_Run</expression>
    <connectionPointOut>
      <relPosition x="70" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1164" height="4" width="48">
    <position x="136" y="782" />
    <expression>sDI_ERV_INL4_Fan_Run</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1165" height="4" width="70">
    <position x="114" y="790" />
    <expression>sbSafeInputOK_ERV_INL4_Fan_Run</expression>
    <connectionPointOut>
      <relPosition x="70" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1166" height="4" width="48">
    <position x="136" y="702" />
    <expression>sDI_ERV_INL3_Fan_Run</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1167" height="4" width="70">
    <position x="114" y="710" />
    <expression>sbSafeInputOK_ERV_INL3_Fan_Run</expression>
    <connectionPointOut>
      <relPosition x="70" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1168" height="4" width="48">
    <position x="136" y="622" />
    <expression>sDI_ERV_INL2_Fan_Run</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1169" height="4" width="70">
    <position x="114" y="630" />
    <expression>sbSafeInputOK_ERV_INL2_Fan_Run</expression>
    <connectionPointOut>
      <relPosition x="70" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1170" height="4" width="48">
    <position x="136" y="542" />
    <expression>sDI_ERV_INL1_Fan_Run</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1171" height="4" width="70">
    <position x="114" y="550" />
    <expression>sbSafeInputOK_ERV_INL1_Fan_Run</expression>
    <connectionPointOut>
      <relPosition x="70" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="1176" height="16" width="48" typeName="KeepAMM_2s" instanceName="xKeepAMM_2s_W1">
    <position x="240" y="96" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="sbAMMxxxx" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="88" formalParameter="OR_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="87" />
              </data>
            </addData>
            <position x="236" y="102" />
            <position x="230" y="102" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1173" inState="129" outState="0" width="13" height="2" positionX="236" positionY="102" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bAMMxxxx" negated="false">
        <connectionPointOut>
          <relPosition x="48" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1174" inState="0" outState="129" width="11" height="2" positionX="292" positionY="102" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK" negated="false">
        <connectionPointOut>
          <relPosition x="48" y="12" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1175" inState="0" outState="129" width="10" height="2" positionX="292" positionY="108" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="1181" height="16" width="48" typeName="KeepAMM_2s" instanceName="xKeepAMM_2s_W2">
    <position x="240" y="336" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="sbAMMxxxx" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="200" formalParameter="OR_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="199" />
              </data>
            </addData>
            <position x="236" y="342" />
            <position x="232" y="342" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1178" inState="129" outState="0" width="13" height="2" positionX="236" positionY="342" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bAMMxxxx" negated="false">
        <connectionPointOut>
          <relPosition x="48" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1179" inState="0" outState="129" width="11" height="2" positionX="292" positionY="342" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK" negated="false">
        <connectionPointOut>
          <relPosition x="48" y="12" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1180" inState="0" outState="129" width="10" height="2" positionX="292" positionY="348" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="1182" height="4" width="32">
    <position x="198" y="2468" />
    <expression>sbN_Standstill</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1183" height="4" width="50">
    <position x="180" y="2460" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1184" height="4" width="44">
    <position x="186" y="2476" />
    <expression>bIN_ERV_Lou_PC_OP</expression>
    <connectionPointOut>
      <relPosition x="44" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1185" height="4" width="42">
    <position x="188" y="2484" />
    <expression>bIN_ERV_Lou_PC_CL</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1187" height="4" width="42">
    <position x="22" y="2520" />
    <expression>iRD_Nr_PC_NotDone</expression>
    <connectionPointOut>
      <relPosition x="42" y="2" />
    </connectionPointOut>
  </inVariable>
  <comment localId="1188" height="6" width="50">
    <position x="18" y="2498" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#ff00ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Store counter remanent</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="1189" height="4" width="22">
    <position x="42" y="2536" />
    <expression>SAFETRUE</expression>
    <connectionPointOut>
      <relPosition x="22" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="1203" height="58" width="56" typeName="SF_RemanentData_SAFEDINT" instanceName="xSF_RD">
    <position x="140" y="2504" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="Activate">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="1204" formalParameter="SAFEBOOL_TO_BOOL">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="1202" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1190" inState="128" outState="0" width="11" height="2" positionX="136" positionY="2510" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="S_DataID">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="1187">
            <position x="136" y="2522" />
            <position x="64" y="2522" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1191" inState="128" outState="0" width="11" height="2" positionX="136" positionY="2522" flagType="" dataType="SAFEINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="S_DataIn">
        <connectionPointIn>
          <relPosition x="0" y="26" />
          <connection refLocalId="1229">
            <position x="136" y="2530" />
            <position x="64" y="2530" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1192" inState="128" outState="0" width="11" height="2" positionX="136" positionY="2530" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="S_DataInOK">
        <connectionPointIn>
          <relPosition x="0" y="34" />
          <connection refLocalId="1189">
            <position x="136" y="2538" />
            <position x="64" y="2538" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1193" inState="128" outState="0" width="14" height="2" positionX="136" positionY="2538" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="S_Store">
        <connectionPointIn>
          <relPosition x="0" y="48" />
          <connection refLocalId="1241">
            <position x="136" y="2552" />
            <position x="64" y="2552" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1194" inState="128" outState="0" width="10" height="2" positionX="136" positionY="2552" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="Ready">
        <connectionPointOut>
          <relPosition x="56" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1195" inState="0" outState="128" width="8" height="2" positionX="200" positionY="2510" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="S_DataOut">
        <connectionPointOut>
          <relPosition x="56" y="18" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1196" inState="0" outState="128" width="12" height="2" positionX="200" positionY="2522" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="S_DataOutOK">
        <connectionPointOut>
          <relPosition x="56" y="34" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1197" inState="0" outState="128" width="14" height="2" positionX="200" positionY="2538" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="S_StoreOK">
        <connectionPointOut>
          <relPosition x="56" y="42" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1198" inState="0" outState="128" width="12" height="2" positionX="200" positionY="2546" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="Error">
        <connectionPointOut>
          <relPosition x="56" y="48" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1199" inState="0" outState="128" width="6" height="2" positionX="200" positionY="2552" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="DiagCode">
        <connectionPointOut>
          <relPosition x="56" y="54" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1200" inState="0" outState="128" width="10" height="2" positionX="200" positionY="2558" flagType="" dataType="WORD" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="1204" height="10" width="40" typeName="SAFEBOOL_TO_BOOL">
    <position x="92" y="2504" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="1208" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="1207" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1201" inState="640" outState="0" width="2" height="2" positionX="88" positionY="2510" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="SAFEBOOL_TO_BOOL" hidden="true">
        <connectionPointOut>
          <relPosition x="40" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1202" inState="0" outState="640" width="1" height="2" positionX="136" positionY="2510" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="1205" height="4" width="50">
    <position x="14" y="2508" />
    <expression>PARA_ERV_Cust_Active</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="1208" height="10" width="16" typeName="NOT_S">
    <position x="68" y="2504" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="1205" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1206" inState="641" outState="0" width="2" height="2" positionX="64" positionY="2510" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1207" inState="0" outState="641" width="1" height="2" positionX="88" positionY="2510" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <outVariable localId="1209" height="4" width="36">
    <position x="326" y="2460" />
    <expression>siNr_PC_NotDone</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1223" formalParameter="siNr_PC_NotDone">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1222" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="1210" height="4" width="48">
    <position x="182" y="2492" />
    <expression>siNr_PC_NotDone_Save</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <comment localId="1211" height="6" width="92">
    <position x="8" y="2444" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#0000ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Number of plausibility checks not performed</p>
        </body>
      </html>
    </content>
  </comment>
  <block localId="1223" height="92" width="88" typeName="ERV_PC_NotDone" instanceName="xERV_PC_NotDone">
    <position x="234" y="2454" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="PARA_Cust_Active" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="1183" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1215" inState="129" outState="0" width="20" height="2" positionX="230" positionY="2462" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbN_Standstill" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="16" />
          <connection refLocalId="1182" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1216" inState="129" outState="0" width="16" height="2" positionX="230" positionY="2470" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bERV_Lou_PC_OP" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="24" />
          <connection refLocalId="1184" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1217" inState="129" outState="0" width="19" height="2" positionX="230" positionY="2478" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="bERV_Lou_PC_CL" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="32" />
          <connection refLocalId="1185" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1218" inState="129" outState="0" width="19" height="2" positionX="230" positionY="2486" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="siNr_PC_NotDone_Save">
        <connectionPointIn>
          <relPosition x="0" y="40" />
          <connection refLocalId="1210" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1219" inState="128" outState="0" width="24" height="2" positionX="230" positionY="2494" flagType="" dataType="SAFEINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="siNr_PC_NotDone_Stored">
        <connectionPointIn>
          <relPosition x="0" y="68" />
          <connection refLocalId="1203" formalParameter="S_DataOut">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="1196" />
              </data>
            </addData>
            <position x="230" y="2522" />
            <position x="200" y="2522" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1220" inState="128" outState="0" width="26" height="2" positionX="230" positionY="2522" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbNr_PC_ND_TakeOver" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="84" />
          <connection refLocalId="1226" formalParameter="Q">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="1225" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1221" inState="129" outState="0" width="24" height="2" positionX="230" positionY="2538" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="siNr_PC_NotDone">
        <connectionPointOut>
          <relPosition x="88" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1222" inState="0" outState="128" width="18" height="2" positionX="326" positionY="2462" flagType="" dataType="SAFEINT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="1226" height="12" width="22" typeName="R_TRIG_S" instanceName="xR_TRIG">
    <position x="204" y="2530" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="CLK">
        <connectionPointIn>
          <relPosition x="0" y="8" />
          <connection refLocalId="1203" formalParameter="S_DataOutOK">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="1197" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1224" inState="128" outState="0" width="6" height="2" positionX="200" positionY="2538" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="Q">
        <connectionPointOut>
          <relPosition x="22" y="8" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1225" inState="0" outState="128" width="3" height="2" positionX="230" positionY="2538" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="1229" height="4" width="48">
    <position x="16" y="2528" />
    <expression>siNr_PC_NotDone_Save</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1231" height="4" width="48">
    <position x="16" y="2588" />
    <expression>siNr_PC_NotDone_Save</expression>
    <connectionPointOut>
      <relPosition x="48" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1232" height="4" width="36">
    <position x="28" y="2580" />
    <expression>siNr_PC_NotDone</expression>
    <connectionPointOut>
      <relPosition x="36" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="1236" height="18" width="16" typeName="EQ_S">
    <position x="68" y="2576" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="1232" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1233" inState="640" outState="0" width="2" height="2" positionX="64" positionY="2582" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="1231" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1234" inState="640" outState="0" width="2" height="2" positionX="64" positionY="2590" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="EQ_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1235" inState="0" outState="641" width="1" height="2" positionX="88" positionY="2582" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="1239" height="10" width="16" typeName="NOT_S">
    <position x="92" y="2576" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="1236" formalParameter="EQ_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="1235" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1237" inState="641" outState="0" width="2" height="2" positionX="88" positionY="2582" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1238" inState="0" outState="641" width="1" height="2" positionX="112" positionY="2582" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <outVariable localId="1240" height="4" width="50">
    <position x="326" y="2580" />
    <expression>sbStore_Nr_PC_NotDone</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1239" formalParameter="NOT_S">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1238" />
          </data>
        </addData>
        <position x="326" y="2582" />
        <position x="112" y="2582" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="1241" height="4" width="50">
    <position x="14" y="2550" />
    <expression>sbStore_Nr_PC_NotDone</expression>
    <connectionPointOut>
      <relPosition x="50" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="1247" height="18" width="16" typeName="GE_S">
    <position x="68" y="2646" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="1248" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1244" inState="640" outState="0" width="2" height="2" positionX="64" positionY="2652" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="14" />
          <connection refLocalId="1249" />
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1245" inState="640" outState="0" width="2" height="2" positionX="64" positionY="2660" flagType="" dataType="SAFEELEMENTARY" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="GE_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1246" inState="0" outState="641" width="1" height="2" positionX="88" positionY="2652" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <inVariable localId="1248" height="4" width="36">
    <position x="28" y="2650" />
    <expression>siNr_PC_NotDone</expression>
    <connectionPointOut>
      <relPosition x="36" y="2" />
    </connectionPointOut>
  </inVariable>
  <inVariable localId="1249" height="4" width="30">
    <position x="34" y="2658" />
    <expression>SAFEDINT#10</expression>
    <connectionPointOut>
      <relPosition x="30" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="1250" height="4" width="54">
    <position x="326" y="2650" />
    <expression>bOUT_F09_ERV_PC_Forced</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1274" formalParameter="SAFEBOOL_TO_BOOL">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1273" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <comment localId="1251" height="6" width="52">
    <position x="8" y="2638" />
    <content>
      <html xmlns="http://www.w3.org/1999/xhtml">
        <head>
          <title />
        </head>
        <body>
          <p style="color:#0000ff;font-family:Calibri;font-weight:normal;font-style:normal;font-size:16pt;">Forced plausibility check</p>
        </body>
      </html>
    </content>
  </comment>
  <inVariable localId="1252" height="4" width="36">
    <position x="28" y="2602" />
    <expression>siNr_PC_NotDone</expression>
    <connectionPointOut>
      <relPosition x="36" y="2" />
    </connectionPointOut>
  </inVariable>
  <outVariable localId="1253" height="4" width="48">
    <position x="326" y="2602" />
    <expression>siNr_PC_NotDone_Save</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1252">
        <position x="326" y="2604" />
        <position x="218" y="2604" />
        <position x="64" y="2604" />
      </connection>
    </connectionPointIn>
  </outVariable>
  <block localId="1256" height="10" width="32" typeName="SAFEINT_TO_INT">
    <position x="290" y="2612" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="1261" formalParameter="OUT">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="1260" />
              </data>
            </addData>
            <position x="286" y="2618" />
            <position x="274" y="2618" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1254" inState="640" outState="0" width="2" height="2" positionX="286" positionY="2618" flagType="" dataType="SAFEINT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OUT" hidden="true">
        <connectionPointOut>
          <relPosition x="32" y="4" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1255" inState="0" outState="640" width="1" height="2" positionX="326" positionY="2616" flagType="" dataType="INT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <outVariable localId="1258" height="4" width="52">
    <position x="326" y="2614" />
    <expression>iOUT_F09_Nr_PC_NotDone</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1256" formalParameter="OUT">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1255" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <block localId="1261" height="10" width="44" typeName="SAFEDINT_TO_SAFEINT" instanceName="xSAFEDINT_TO_SAFEINT">
    <position x="226" y="2612" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="1252">
            <position x="222" y="2618" />
            <position x="218" y="2618" />
            <position x="218" y="2604" />
            <position x="64" y="2604" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1259" inState="128" outState="0" width="5" height="2" positionX="222" positionY="2618" flagType="" dataType="SAFEDINT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OUT">
        <connectionPointOut>
          <relPosition x="44" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1260" inState="0" outState="128" width="5" height="2" positionX="274" positionY="2618" flagType="" dataType="SAFEINT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="1267" height="22" width="48" typeName="KeepAMM_2s" instanceName="xKeepAMM_2s">
    <position x="274" y="2666" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="0" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="sbAMMxxxx" negated="false">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="1280" formalParameter="OR_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="1279" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1264" inState="129" outState="0" width="13" height="2" positionX="270" positionY="2672" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="bAMMxxxx" negated="false">
        <connectionPointOut>
          <relPosition x="48" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1265" inState="0" outState="129" width="11" height="2" positionX="326" positionY="2672" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="sbSL_OK" negated="false">
        <connectionPointOut>
          <relPosition x="48" y="14" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1266" inState="0" outState="129" width="10" height="2" positionX="326" positionY="2680" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <outVariable localId="1268" height="4" width="30">
    <position x="326" y="2670" />
    <expression>bAMM_A9428</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1267" formalParameter="bAMMxxxx">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1265" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <block localId="1271" height="10" width="16" typeName="NOT_S">
    <position x="226" y="2666" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="1247" formalParameter="GE_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="1246" />
              </data>
            </addData>
            <position x="222" y="2672" />
            <position x="218" y="2672" />
            <position x="218" y="2652" />
            <position x="88" y="2652" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1269" inState="641" outState="0" width="2" height="2" positionX="222" positionY="2672" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1270" inState="0" outState="641" width="1" height="2" positionX="246" positionY="2672" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="1274" height="10" width="40" typeName="SAFEBOOL_TO_BOOL">
    <position x="282" y="2646" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="1247" formalParameter="GE_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="1246" />
              </data>
            </addData>
            <position x="278" y="2652" />
            <position x="218" y="2652" />
            <position x="88" y="2652" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1272" inState="640" outState="0" width="2" height="2" positionX="278" positionY="2652" flagType="" dataType="SAFEBOOL" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="SAFEBOOL_TO_BOOL" hidden="true">
        <connectionPointOut>
          <relPosition x="40" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1273" inState="0" outState="640" width="1" height="2" positionX="326" positionY="2652" flagType="" dataType="BOOL" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <outVariable localId="1275" height="4" width="46">
    <position x="326" y="2678" />
    <expression>sbRel_GV_ERV_PC_OK</expression>
    <connectionPointIn>
      <relPosition x="0" y="2" />
      <connection refLocalId="1267" formalParameter="sbSL_OK">
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <connectedFormalparameter refLocalId="1266" />
          </data>
        </addData>
      </connection>
    </connectionPointIn>
  </outVariable>
  <inVariable localId="1276" height="4" width="32">
    <position x="32" y="2682" />
    <expression>sbN_Standstill</expression>
    <connectionPointOut>
      <relPosition x="32" y="2" />
    </connectionPointOut>
  </inVariable>
  <block localId="1280" height="22" width="16" typeName="OR_S">
    <position x="250" y="2666" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="1271" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="1270" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1277" inState="1665" outState="0" width="2" height="2" positionX="246" positionY="2672" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
      <variable formalParameter="IN2" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="18" />
          <connection refLocalId="1283" formalParameter="NOT_S">
            <addData>
              <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
                <connectedFormalparameter refLocalId="1282" />
              </data>
            </addData>
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1278" inState="1665" outState="0" width="2" height="2" positionX="246" positionY="2684" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="OR_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1279" inState="0" outState="641" width="1" height="2" positionX="270" positionY="2672" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
  <block localId="1283" height="10" width="16" typeName="NOT_S">
    <position x="226" y="2678" />
    <addData>
      <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
        <fbData fbFuType="1" />
      </data>
    </addData>
    <inputVariables>
      <variable formalParameter="IN1" negated="false" hidden="true">
        <connectionPointIn>
          <relPosition x="0" y="6" />
          <connection refLocalId="1276">
            <position x="222" y="2684" />
            <position x="64" y="2684" />
          </connection>
        </connectionPointIn>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1281" inState="641" outState="0" width="2" height="2" positionX="222" positionY="2684" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </inputVariables>
    <inOutVariables />
    <outputVariables>
      <variable formalParameter="NOT_S" negated="false" hidden="true">
        <connectionPointOut>
          <relPosition x="16" y="6" />
        </connectionPointOut>
        <addData>
          <data name="http://www.phoenixcontact-software.com" handleUnknown="preserve">
            <fp localId="1282" inState="0" outState="641" width="1" height="2" positionX="246" positionY="2684" flagType="" dataType="ANY_SAFEBIT" />
          </data>
        </addData>
      </variable>
    </outputVariables>
  </block>
</FBD>
END_FUNCTION_BLOCK
